<?xml version="1.0" encoding="utf-8"?>
<gbXML>
  <Construction id="ASHIF5" surfaceType="Ceiling">
    <Name>8 in lightweight concrete ceiling</Name>
    <Description>8 in (200 mm) lightweight concrete ceiling</Description>
    <LayerId layerIdRef="lay-ASHIF5"/>
    <U-value unit="WPerSquareMeterK">1.3610</U-value>
  </Construction>
  <Layer id="lay-ASHIF5">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="CCR100" surfaceType="Ceiling">
    <Name>4 in reinforced-concrete ceiling</Name>
    <Description>4 in (100 mm) reinforced-concrete ceiling</Description>
    <LayerId layerIdRef="lay-CCR100"/>
    <U-value unit="WPerSquareMeterK">3.6842</U-value>
  </Construction>
  <Layer id="lay-CCR100">
    <MaterialId materialIdRef="mat-827"/>
  </Layer>
  <Construction id="CCR101" surfaceType="Ceiling">
    <Name>Carpeted 4 in reinforced-concrete ceiling</Name>
    <Description>Carpeted 4 in (100 mm) reinforced-concrete ceiling</Description>
    <LayerId layerIdRef="lay-CCR101"/>
    <U-value unit="WPerSquareMeterK">2.2826</U-value>
  </Construction>
  <Layer id="lay-CCR101">
    <MaterialId materialIdRef="mat-827"/>
    <MaterialId materialIdRef="mat-AF17"/>
  </Layer>
  <Construction id="CCR200" surfaceType="Ceiling">
    <Name>8 in reinforced-concrete ceiling</Name>
    <Description>8 in (200 mm) reinforced-concrete ceiling</Description>
    <LayerId layerIdRef="lay-CCR200"/>
    <U-value unit="WPerSquareMeterK">2.9167</U-value>
  </Construction>
  <Layer id="lay-CCR200">
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="CCR126S" surfaceType="Ceiling">
    <Name>5 in reinforced-concrete ceiling (screeded)</Name>
    <Description>5 in (125 mm) reinforced-concrete ceiling (upper floor screeded)</Description>
    <LayerId layerIdRef="lay-CCR126S"/>
    <U-value unit="WPerSquareMeterK">2.4275</U-value>
  </Construction>
  <Layer id="lay-CCR126S">
    <MaterialId materialIdRef="mat-829"/>
    <MaterialId materialIdRef="mat-536"/>
  </Layer>
  <Construction id="CC130" surfaceType="Ceiling">
    <Name>5 in concrete ceiling</Name>
    <Description>5 in (125 mm) concrete ceiling</Description>
    <LayerId layerIdRef="lay-CC130"/>
    <U-value unit="WPerSquareMeterK">3.4146</U-value>
  </Construction>
  <Layer id="lay-CC130">
    <MaterialId materialIdRef="mat-830"/>
  </Layer>
  <Construction id="CCS130" surfaceType="Ceiling">
    <Name>5 in concrete ceiling (screeded)</Name>
    <Description>5 in (125 mm) concrete ceiling (2 in (50 mm) floating screed on upper floor)</Description>
    <LayerId layerIdRef="lay-CCS130"/>
    <U-value unit="WPerSquareMeterK">2.4108</U-value>
  </Construction>
  <Layer id="lay-CCS130">
    <MaterialId materialIdRef="mat-830"/>
    <MaterialId materialIdRef="mat-536"/>
  </Layer>
  <Construction id="CPBTG" surfaceType="Ceiling">
    <Name>1/2 in plaster with TG boards on 16 in joist centers</Name>
    <Description>1/2 in (12 mm) plaster ceiling with TG boards on 16 in (400 mm) joist centers</Description>
    <LayerId layerIdRef="lay-CPBTG"/>
    <U-value unit="WPerSquareMeterK">1.6929</U-value>
  </Construction>
  <Layer id="lay-CPBTG">
    <MaterialId materialIdRef="mat-831"/>
  </Layer>
  <Construction id="CPBTGG" surfaceType="Ceiling">
    <Name>Plaster, wood boards, glass wool on joists</Name>
    <Description>1/2 in (12 mm) plaster ceiling TG boards with 1 in (25 mm) glass wool on joists</Description>
    <LayerId layerIdRef="lay-CPBTGG"/>
    <U-value unit="WPerSquareMeterK">0.8226</U-value>
  </Construction>
  <Layer id="lay-CPBTGG">
    <MaterialId materialIdRef="mat-831"/>
    <MaterialId materialIdRef="mat-832"/>
  </Layer>
  <Construction id="CCR300" surfaceType="Ceiling">
    <Name>12 in reinforced-concrete ceiling</Name>
    <Description>12 in (300 mm) reinforced-concrete ceiling</Description>
    <LayerId layerIdRef="lay-CCR300"/>
    <U-value unit="WPerSquareMeterK">2.4138</U-value>
  </Construction>
  <Layer id="lay-CCR300">
    <MaterialId materialIdRef="mat-833"/>
  </Layer>
  <Construction id="CE1A" surfaceType="Ceiling">
    <Name>2 in screed, 6 in cast concrete</Name>
    <Description>Ceiling 2 in (50 mm) screed, 6 in (150 mm) cast concrete</Description>
    <LayerId layerIdRef="lay-CE1A"/>
    <U-value unit="WPerSquareMeterK">2.1993</U-value>
  </Construction>
  <Layer id="lay-CE1A">
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-834"/>
  </Layer>
  <Construction id="CE1B" surfaceType="Ceiling">
    <Name>Wood blocks, screed, 6 in concrete</Name>
    <Description>Ceiling 1 in (25 mm) wood blocks 2 in (50 mm) screed 6 in (150 mm) cast concrete</Description>
    <LayerId layerIdRef="lay-CE1B"/>
    <U-value unit="WPerSquareMeterK">1.5791</U-value>
  </Construction>
  <Layer id="lay-CE1B">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-834"/>
  </Layer> 
  <Construction id="CE3" surfaceType="Ceiling">
    <Name>Wood blocks, concrete, batting, gypsum</Name>
    <Description>Ceiling, 1 in (25 mm) wood blocks, 2 1/2 in (65 mm) cast concrete, 1 in (25 mm) air, 1 in (25 mm) batting, 5/8 in (16 mm) gypsum</Description>
    <LayerId layerIdRef="lay-CE3"/>
    <U-value unit="WPerSquareMeterK">0.7457</U-value>
  </Construction>
  <Layer id="lay-CE3">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-835"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI06"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="CE4" surfaceType="Ceiling">
    <Name>Wood blocks, concrete, batting, metal deck tray</Name>
    <Description>Ceiling 1 in (25 mm) wood blocks, 2 1/2 in (65 mm) cast concrete, 1 in (25 mm) air, 1 in (25 mm) batt, 1/16 in (2 mm) metal deck tray</Description>
    <LayerId layerIdRef="lay-CE4"/>
    <U-value unit="WPerSquareMeterK">0.8057</U-value>
  </Construction>
  <Layer id="lay-CE4">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-835"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI06"/>
    <MaterialId materialIdRef="mat-836"/>
  </Layer>  
  <Construction id="INCEIL-S" surfaceType="Ceiling">
    <Name>Concrete slab internal</Name>
    <Description>Concrete slab internal ceiling</Description>
    <LayerId layerIdRef="lay-INCEIL-S"/>
    <U-value unit="WPerSquareMeterK">1.0687</U-value>
  </Construction>
  <Layer id="lay-INCEIL-S">
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="INCEIL-L" surfaceType="Ceiling">
    <Name>Timber-joist internal</Name>
    <Description>Timber-joist internal ceiling</Description>
    <LayerId layerIdRef="lay-INCEIL-L"/>
    <U-value unit="WPerSquareMeterK">1.2585</U-value>
  </Construction>
  <Layer id="lay-INCEIL-L">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="INCEIL-I" surfaceType="Ceiling">
    <Name>Timber-joist internal - industry</Name>
    <Description>Timber-joist internal ceiling - industry</Description>
    <LayerId layerIdRef="lay-INCEIL-I"/>
    <U-value unit="WPerSquareMeterK">1.5926</U-value>
  </Construction>
  <Layer id="lay-INCEIL-I">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="ASHINF3" surfaceType="Ceiling">
    <Name>2 in heavyweight concrete with false ceiling</Name>
    <Description>2 in (50 mm) heavyweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF3"/>
    <U-value unit="WPerSquareMeterK">1.4128</U-value>
  </Construction>
  <Layer id="lay-ASHINF3">
    <MaterialId materialIdRef="mat-838"/>
  </Layer>
  <Construction id="ASHINF4" surfaceType="Ceiling">
    <Name>4 in heavyweight concrete with false ceiling</Name>
    <Description>4 in (100 mm) heavyweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF4"/>
    <U-value unit="WPerSquareMeterK">1.3301</U-value>
  </Construction>
  <Layer id="lay-ASHINF4">
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="ASHINF5" surfaceType="Ceiling">
    <Name>4 in lightweight concrete with false ceiling</Name>
    <Description>4 in (100 mm) lightweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF5"/>
    <U-value unit="WPerSquareMeterK">1.0411</U-value>
  </Construction>
  <Layer id="lay-ASHINF5">
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHINF6" surfaceType="Ceiling">
    <Name>8 in heavyweight concrete with false ceiling</Name>
    <Description>8 in (200 mm) heavyweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF6"/>
    <U-value unit="WPerSquareMeterK">1.2337</U-value>
  </Construction>
  <Layer id="lay-ASHINF6">
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHINF7" surfaceType="Ceiling">
    <Name>8 in lightweight concrete with false ceiling</Name>
    <Description>8 in (200 mm) lightweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF7"/>
    <U-value unit="WPerSquareMeterK">0.8144</U-value>
  </Construction>
  <Layer id="lay-ASHINF7">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHINF8" surfaceType="Ceiling">
    <Name>2 in wood deck with false ceiling</Name>
    <Description>2 in (50 mm) wood deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF8"/>
    <U-value unit="WPerSquareMeterK">0.8985</U-value>
  </Construction>
  <Layer id="lay-ASHINF8">
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHINF9" surfaceType="Ceiling">
    <Name>3 in wood deck with false ceiling</Name>
    <Description>3 in (75 mm) wood deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF9"/>
    <U-value unit="WPerSquareMeterK">0.7559</U-value>
  </Construction>
  <Layer id="lay-ASHINF9">
    <MaterialId materialIdRef="mat-840"/>
  </Layer>
  <Construction id="ASHINF10" surfaceType="Ceiling">
    <Name>12 in heavyweight concrete with false ceiling</Name>
    <Description>12 in (300 mm) heavyweight concrete deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF10"/>
    <U-value unit="WPerSquareMeterK">1.1504</U-value>
  </Construction>
  <Layer id="lay-ASHINF10">
    <MaterialId materialIdRef="mat-AM16"/>
  </Layer>
  <Construction id="ASHINF11" surfaceType="Ceiling">
    <Name>4 in wood deck with false ceiling</Name>
    <Description>4 in (100 mm) wood deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF11"/>
    <U-value unit="WPerSquareMeterK">0.6524</U-value>
  </Construction>
  <Layer id="lay-ASHINF11">
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHINF12" surfaceType="Ceiling">
    <Name>Steel deck with false ceiling</Name>
    <Description>Steel deck with false ceiling</Description>
    <LayerId layerIdRef="lay-ASHINF12"/>
    <U-value unit="WPerSquareMeterK">1.4427</U-value>
  </Construction>
  <Layer id="lay-ASHINF12">
    <MaterialId materialIdRef="mat-841"/>
  </Layer>
  <Construction id="con-c33" surfaceType="Ceiling">
    <Name>Ceiling below joists, no insulation</Name>
    <Description>Ceiling below joists, no insulation [Source: CIBSE]</Description>
    <LayerId layerIdRef="lay-c33"/>
    <U-value unit="WPerSquareMeterK">1.3683</U-value>
  </Construction>
  <Layer id="lay-c33">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c34" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-2 board insulation</Name>
    <Description>Ceiling below joists, R-2 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c34"/>
    <U-value unit="WPerSquareMeterK">1.1015</U-value>
  </Construction>
  <Layer id="lay-c34">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-844"/>
  </Layer>
  <Construction id="con-c242" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-3 board insulation</Name>
    <Description>Ceiling below joists, R-3 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c242"/>
    <U-value unit="WPerSquareMeterK">0.9255</U-value>
  </Construction>
  <Layer id="lay-c242">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-845"/>
  </Layer>
  <Construction id="con-c243" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-4 board insulation</Name>
    <Description>Ceiling below joists, R-4 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c243"/>
    <U-value unit="WPerSquareMeterK">0.7949</U-value>
  </Construction>
  <Layer id="lay-c243">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-846"/>
  </Layer>
  <Construction id="con-c244" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-5 board insulation</Name>
    <Description>Ceiling below joists, R-5 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c244"/>
    <U-value unit="WPerSquareMeterK">0.6983</U-value>
  </Construction>
  <Layer id="lay-c244">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-847"/>
  </Layer>
  <Construction id="con-c245" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-6 board insulation</Name>
    <Description>Ceiling below joists, R-6 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c245"/>
    <U-value unit="WPerSquareMeterK">0.6189</U-value>
  </Construction>
  <Layer id="lay-c245">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-848"/>
  </Layer>
  <Construction id="con-c246" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-8 board insulation</Name>
    <Description>Ceiling below joists, R-8 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c246"/>
    <U-value unit="WPerSquareMeterK">0.5110</U-value>
  </Construction>
  <Layer id="lay-c246">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-850"/>
  </Layer>
  <Construction id="con-c247" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-10 board insulation</Name>
    <Description>Ceiling below joists, R-10 board insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c247"/>
    <U-value unit="WPerSquareMeterK">0.4315</U-value>
  </Construction>
  <Layer id="lay-c247">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-852"/>
  </Layer>
  <Construction id="con-c248" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-11 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-11 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c248"/>
    <U-value unit="WPerSquareMeterK">0.4769</U-value>
  </Construction>
  <Layer id="lay-c248">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-853"/>
  </Layer>
  <Construction id="con-c249" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-13 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-13 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c249"/>
    <U-value unit="WPerSquareMeterK">0.4315</U-value>
  </Construction>
  <Layer id="lay-c249">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-854"/>
  </Layer>
  <Construction id="con-c250" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-15 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-15 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c250"/>
    <U-value unit="WPerSquareMeterK">0.3917</U-value>
  </Construction>
  <Layer id="lay-c250">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-855"/>
  </Layer>
  <Construction id="con-c251" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-19 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-19 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c251"/>
    <U-value unit="WPerSquareMeterK">0.2895</U-value>
  </Construction>
  <Layer id="lay-c251">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-856"/>
  </Layer>
  <Construction id="con-c252" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-21 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-21 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c252"/>
    <U-value unit="WPerSquareMeterK">0.2668</U-value>
  </Construction>
  <Layer id="lay-c252">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-857"/>
  </Layer>
  <Construction id="con-c253" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-30 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-30 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c253"/>
    <U-value unit="WPerSquareMeterK">0.1930</U-value>
  </Construction>
  <Layer id="lay-c253">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-858"/>
  </Layer>
  <Construction id="con-c254" surfaceType="Ceiling">
    <Name>Ceiling below joists, R-38 blanket or loose fill</Name>
    <Description>Ceiling below joists, R-38 blanket or loose fill [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c254"/>
    <U-value unit="WPerSquareMeterK">0.1646</U-value>
  </Construction>
  <Layer id="lay-c254">
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-859"/>
  </Layer>
  <Construction id="con-c255" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood, no insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood, no insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c255"/>
    <U-value unit="WPerSquareMeterK">1.6295</U-value>
  </Construction>
  <Layer id="lay-c255">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c256" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-2 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-2 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c256"/>
    <U-value unit="WPerSquareMeterK">1.0333</U-value>
  </Construction>
  <Layer id="lay-c256">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-844"/>
  </Layer>
  <Construction id="con-c257" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-3 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-3 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c257"/>
    <U-value unit="WPerSquareMeterK">0.8744</U-value>
  </Construction>
  <Layer id="lay-c257">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-845"/>
  </Layer>
  <Construction id="con-c258" surfaceType="Ceiling">
    <Name>Exposed beams, 2 in cement-fiber slab, no insulation</Name>
    <Description>Ceiling on exposed beams, 2 in (50 mm) cement-fiber slab, no insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c258"/>
    <U-value unit="WPerSquareMeterK">0.8119</U-value>
  </Construction>
  <Layer id="lay-c258">
    <MaterialId materialIdRef="mat-861"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c259" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-4 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-4 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c259"/>
    <U-value unit="WPerSquareMeterK">0.7608</U-value>
  </Construction>
  <Layer id="lay-c259">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-846"/>
  </Layer>
  <Construction id="con-c260" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-5 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-5 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c260"/>
    <U-value unit="WPerSquareMeterK">0.6700</U-value>
  </Construction>
  <Layer id="lay-c260">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-847"/>
  </Layer>
  <Construction id="con-c261" surfaceType="Ceiling">
    <Name>Exposed beams, 3 in cement-fiber slab, no insulation</Name>
    <Description>Ceiling on exposed beams, 3 in (75 mm) cement-fiber slab, no insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c261"/>
    <U-value unit="WPerSquareMeterK">0.6472</U-value>
  </Construction>
  <Layer id="lay-c261">
    <MaterialId materialIdRef="mat-862"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c262" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-6 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-6 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c262"/>
    <U-value unit="WPerSquareMeterK">0.5961</U-value>
  </Construction>
  <Layer id="lay-c262">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-848"/>
  </Layer>
  <Construction id="con-c263" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-7 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-7 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c263"/>
    <U-value unit="WPerSquareMeterK">0.5166</U-value>
  </Construction>
  <Layer id="lay-c263">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-848"/>
  </Layer>
  <Construction id="con-c264" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-10 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-10 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c264"/>
    <U-value unit="WPerSquareMeterK">0.4201</U-value>
  </Construction>
  <Layer id="lay-c264">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-852"/>
  </Layer>
  <Construction id="con-c265" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-12 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-12 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c265"/>
    <U-value unit="WPerSquareMeterK">0.3577</U-value>
  </Construction>
  <Layer id="lay-c265">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-863"/>
  </Layer>
  <Construction id="con-c266" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-15 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-15 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c266"/>
    <U-value unit="WPerSquareMeterK">0.3066</U-value>
  </Construction>
  <Layer id="lay-c266">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-855"/>
  </Layer>
  <Construction id="con-c267" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-17 to R-18 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-17 to R-18 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c267"/>
    <U-value unit="WPerSquareMeterK">0.2725</U-value>
  </Construction>
  <Layer id="lay-c267">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-856"/>
  </Layer>
  <Construction id="con-c268" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-20 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-20 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c268"/>
    <U-value unit="WPerSquareMeterK">0.2441</U-value>
  </Construction>
  <Layer id="lay-c268">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-856"/>
  </Layer>
  <Construction id="con-c269" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-21 to R-23 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-21 to R-23 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c269"/>
    <U-value unit="WPerSquareMeterK">0.2214</U-value>
  </Construction>
  <Layer id="lay-c269">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-857"/>
  </Layer>
  <Construction id="con-c270" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-24 to R-26 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-24 to R-26 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c270"/>
    <U-value unit="WPerSquareMeterK">0.1987</U-value>
  </Construction>
  <Layer id="lay-c270">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-864"/>
  </Layer>
  <Construction id="con-c271" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-27 to R-29 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-27 to R-29 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c271"/>
    <U-value unit="WPerSquareMeterK">0.1816</U-value>
  </Construction>
  <Layer id="lay-c271">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-865"/>
  </Layer>
  <Construction id="con-c272" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-30 to R-32 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-30 to R-32 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c272"/>
    <U-value unit="WPerSquareMeterK">0.1646</U-value>
  </Construction>
  <Layer id="lay-c272">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-858"/>
  </Layer>
  <Construction id="con-c273" surfaceType="Ceiling">
    <Name>Exposed beams, 1 1/2 in wood plus R-33 to R-35 insulation</Name>
    <Description>Ceiling on exposed beams, 1 1/2 in (40 mm) wood plus R-33 to R-35 insulation [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c273"/>
    <U-value unit="WPerSquareMeterK">0.1533</U-value>
  </Construction>
  <Layer id="lay-c273">
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-866"/>
  </Layer>
  <Construction id="con-c305" surfaceType="Ceiling">
    <Name>Wood block, concrete, plasterboard </Name>
    <Description>1 in (25 mm) wood block, 2 1/2 in (65 mm) cast concrete, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard ceiling [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c305"/>
    <U-value unit="WPerSquareMeterK">1.58</U-value>
  </Construction>
  <Layer id="lay-c305">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-838"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
       
   <Construction id="CE1C" surfaceType="InteriorFloor">
    <Name>Wilton carpet on concrete</Name>
    <Description>1/2 in (12 mm) Wilton carpet, 1/2 in (12 mm) cellular rubber underlay, 2 in (50 mm) screed, 6 in (150 mm) cast concrete</Description>
    <LayerId layerIdRef="lay-CE1C"/>
    <U-value unit="WPerSquareMeterK">1.2908</U-value>
  </Construction>
  <Layer id="lay-CE1C">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-406"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-834"/>
  </Layer>
  <Construction id="CE5" surfaceType="InteriorFloor">
    <Name>Timber flooring, gypsum</Name>
    <Description>Ceiling, 3/8 in (10 mm) timber flooring, 8 in (200 mm) air, 5/8 in (16 mm) gypsum</Description>
    <LayerId layerIdRef="lay-CE5"/>
    <U-value unit="WPerSquareMeterK">1.8135</U-value>
  </Construction>
  <Layer id="lay-CE5">
    <MaterialId materialIdRef="mat-837"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="CE6" surfaceType="InteriorFloor">
    <Name>Timber flooring, batting, gypsum</Name>
    <Description>Ceiling, 3/8 in (10 mm) timber flooring, 8 in (200 mm) air, 1 in (25 mm) batt, 5/8 in (16 mm) gypsum</Description>
    <LayerId layerIdRef="lay-CE6"/>
    <U-value unit="WPerSquareMeterK">0.8500</U-value>
  </Construction>
  <Layer id="lay-CE6">
    <MaterialId materialIdRef="mat-837"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI06"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="CE7" surfaceType="InteriorFloor">
    <Name>Timber flooring, batt, metal deck tray</Name>
    <Description>Ceiling, 3/8 in (10 mm) timber flooring, 1 in (25 mm) air, 1 in (25 mm) batting, 1/16 in (2 mm) metal deck tray</Description>
    <LayerId layerIdRef="lay-CE7"/>
    <U-value unit="WPerSquareMeterK">0.9290</U-value>
  </Construction>
  <Layer id="lay-CE7">
    <MaterialId materialIdRef="mat-837"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI06"/>
    <MaterialId materialIdRef="mat-836"/>
  </Layer>
  <Construction id="con-c306" surfaceType="InteriorFloor">
    <Name>Timber flooring, joists, plasterboard ceiling</Name>
    <Description>3/4 in (19 mm) timber flooring or chipboard on 4 in (100 mm) joists, 1/2 in (12 mm) plasterboard ceiling</Description>
    <LayerId layerIdRef="lay-c306"/>
    <U-value unit="WPerSquareMeterK">1.88</U-value>
  </Construction>
  <Layer id="lay-c306">
    <MaterialId materialIdRef="mat-837"/>
    <MaterialId materialIdRef="mat-837"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Construction id="CEIL85-D" surfaceType="InteriorFloor">
    <Name>Loft floor - domestic A</Name>
    <Description>Loft floor - domestic</Description>
    <LayerId layerIdRef="lay-CEIL85-D"/>
    <U-value unit="WPerSquareMeterK">0.3596</U-value>
  </Construction>
  <Layer id="lay-CEIL85-D">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="CEIL90-D" surfaceType="InteriorFloor">
    <Name>Loft floor - domestic B</Name>
    <Description>Loft floor - domestic</Description>
    <LayerId layerIdRef="lay-CEIL90-D"/>
    <U-value unit="WPerSquareMeterK">0.2481</U-value>
  </Construction>
  <Layer id="lay-CEIL90-D">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="ASHIF1" surfaceType="InteriorFloor">
    <Name>2 in heavyweight concrete floor deck</Name>
    <Description>2 in (50 mm) heavyweight concrete floor deck</Description>
    <LayerId layerIdRef="lay-ASHIF1"/>
    <U-value unit="WPerSquareMeterK">4.3599</U-value>
  </Construction>
  <Layer id="lay-ASHIF1">
    <MaterialId materialIdRef="mat-838"/>
  </Layer>
  <Construction id="ASHIF2" surfaceType="InteriorFloor">
    <Name>4 in heavyweight concrete floor deck</Name>
    <Description>4 in (100 mm) heavyweight concrete floor deck</Description>
    <LayerId layerIdRef="lay-ASHIF2"/>
    <U-value unit="WPerSquareMeterK">3.8651</U-value>
  </Construction>
  <Layer id="lay-ASHIF2">
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="ASHIF3" surfaceType="InteriorFloor">
    <Name>2 in lightweight concrete floor deck</Name>
    <Description>2 in (50 mm) lightweight concrete floor deck</Description>
    <LayerId layerIdRef="lay-ASHIF3"/>
    <U-value unit="WPerSquareMeterK">3.7475</U-value>
  </Construction>
  <Layer id="lay-ASHIF3">
    <MaterialId materialIdRef="mat-867"/>
  </Layer>
  <Construction id="ASHIF4" surfaceType="InteriorFloor">
    <Name>8 in heavyweight concrete floor deck</Name>
    <Description>8 in (200 mm) heavyweight concrete floor deck</Description>
    <LayerId layerIdRef="lay-ASHIF4"/>
    <U-value unit="WPerSquareMeterK">3.1500</U-value>
  </Construction>
  <Layer id="lay-ASHIF4">
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHINF1" surfaceType="InteriorFloor">
    <Name>2 in wood deck</Name>
    <Description>2 in (50 mm) wood deck</Description>
    <LayerId layerIdRef="lay-ASHINF1"/>
    <U-value unit="WPerSquareMeterK">1.6133</U-value>
  </Construction>
  <Layer id="lay-ASHINF1">
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHINF2" surfaceType="InteriorFloor">
    <Name>3 in wood deck</Name>
    <Description>3 in (75 mm) wood deck</Description>
    <LayerId layerIdRef="lay-ASHINF2"/>
    <U-value unit="WPerSquareMeterK">1.2052</U-value>
  </Construction>
  <Layer id="lay-ASHINF2">
    <MaterialId materialIdRef="mat-840"/>
  </Layer>
  <Construction id="ASHIF5A" surfaceType="InteriorFloor">
    <Name>8 in lightweight concrete floor deck</Name>
    <Description>8 in (200 mm) lightweight concrete floor deck</Description>
    <LayerId layerIdRef="lay-ASHIF5A"/>
    <U-value unit="WPerSquareMeterK">1.3610</U-value>
  </Construction>
  <Layer id="lay-ASHIF5A">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="con-c23" surfaceType="InteriorFloor">
    <Name>Passive floor, no insulation, tile or vinyl</Name>
    <Description>Passive floor, no insulation, tile or vinyl [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c23"/>
    <U-value unit="WPerSquareMeterK">2.9582</U-value>
  </Construction>
  <Layer id="lay-c23">
    <MaterialId materialIdRef="mat-AF14"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c24" surfaceType="InteriorFloor">
    <Name>Passive floor, no insulation, carpet or hardwood</Name>
    <Description>Passive floor, no insulation, carpet or hardwood [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c24"/>
    <U-value unit="WPerSquareMeterK">2.1860</U-value>
  </Construction>
  <Layer id="lay-c24">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-842"/>
  </Layer>
  <Construction id="con-c37" surfaceType="InteriorFloor">
    <Name>Passive floor, R-2 board insulation, any cover</Name>
    <Description>Passive floor, R-2 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c37"/>
    <U-value unit="WPerSquareMeterK">1.3967</U-value>
  </Construction>
  <Layer id="lay-c37">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-844"/>
  </Layer>
  <Construction id="con-c38" surfaceType="InteriorFloor">
    <Name>Passive floor, R-3 board insulation, any cover</Name>
    <Description>Passive floor, R-3 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c38"/>
    <U-value unit="WPerSquareMeterK">1.1072</U-value>
  </Construction>
  <Layer id="lay-c38">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-845"/>
  </Layer>
  <Construction id="con-c39" surfaceType="InteriorFloor">
    <Name>Passive floor, R-4 board insulation, any cover</Name>
    <Description>Passive floor, R-4 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c39"/>
    <U-value unit="WPerSquareMeterK">0.9198</U-value>
  </Construction>
  <Layer id="lay-c39">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-846"/>
  </Layer>
  <Construction id="con-c40" surfaceType="InteriorFloor">
    <Name>Passive floor, R-5 board insulation, any cover</Name>
    <Description>Passive floor, R-5 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c40"/>
    <U-value unit="WPerSquareMeterK">0.7892</U-value>
  </Construction>
  <Layer id="lay-c40">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-847"/>
  </Layer>
  <Construction id="con-c41" surfaceType="InteriorFloor">
    <Name>Passive floor, R-6 board insulation, any cover</Name>
    <Description>Passive floor, R-6 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c41"/>
    <U-value unit="WPerSquareMeterK">0.6870</U-value>
  </Construction>
  <Layer id="lay-c41">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-848"/>
  </Layer>
  <Construction id="con-c42" surfaceType="InteriorFloor">
    <Name>Passive floor, R-7 board insulation, any cover</Name>
    <Description>Passive floor, R-7 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c42"/>
    <U-value unit="WPerSquareMeterK">0.6132</U-value>
  </Construction>
  <Layer id="lay-c42">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-849"/>
  </Layer>
  <Construction id="con-c43" surfaceType="InteriorFloor">
    <Name>Passive floor, R-8 board insulation, any cover</Name>
    <Description>Passive floor, R-8 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c43"/>
    <U-value unit="WPerSquareMeterK">0.5507</U-value>
  </Construction>
  <Layer id="lay-c43">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-850"/>
  </Layer>
  <Construction id="con-c46" surfaceType="InteriorFloor">
    <Name>Passive floor, R-9 board insulation, any cover</Name>
    <Description>Passive floor, R-9 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c46"/>
    <U-value unit="WPerSquareMeterK">0.4996</U-value>
  </Construction>
  <Layer id="lay-c46">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-851"/>
  </Layer>
  <Construction id="con-c56" surfaceType="InteriorFloor">
    <Name>Passive floor, R-10 board insulation, any cover</Name>
    <Description>Passive floor, R-10 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c56"/>
    <U-value unit="WPerSquareMeterK">0.4599</U-value>
  </Construction>
  <Layer id="lay-c56">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-852"/>
  </Layer>
  <Construction id="con-c57" surfaceType="InteriorFloor">
    <Name>Passive floor, R-11 board insulation, any cover</Name>
    <Description>Passive floor, R-11 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c57"/>
    <U-value unit="WPerSquareMeterK">0.4485</U-value>
  </Construction>
  <Layer id="lay-c57">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-853"/>
  </Layer>
  <Construction id="con-c58" surfaceType="InteriorFloor">
    <Name>Passive floor, R-13 board insulation, any cover</Name>
    <Description>Passive floor, R-13 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c58"/>
    <U-value unit="WPerSquareMeterK">0.3861</U-value>
  </Construction>
  <Layer id="lay-c58">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-854"/>
  </Layer>
  <Construction id="con-c32" surfaceType="InteriorFloor">
    <Name>Passive floor, R-15 board insulation, any cover</Name>
    <Description>Passive floor, R-15 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c32"/>
    <U-value unit="WPerSquareMeterK">0.3463</U-value>
  </Construction>
  <Layer id="lay-c32">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-855"/>
  </Layer>
  <Construction id="con-c84" surfaceType="InteriorFloor">
    <Name>Passive floor, R-19 board insulation, any cover</Name>
    <Description>Passive floor, R-19 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c84"/>
    <U-value unit="WPerSquareMeterK">0.2839</U-value>
  </Construction>
  <Layer id="lay-c84">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-856"/>
  </Layer>
  <Construction id="con-c85" surfaceType="InteriorFloor">
    <Name>Passive floor, R-21 board insulation, any cover</Name>
    <Description>Passive floor, R-21 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c85"/>
    <U-value unit="WPerSquareMeterK">0.2668</U-value>
  </Construction>
  <Layer id="lay-c85">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-857"/>
  </Layer>
  <Construction id="con-c95" surfaceType="InteriorFloor">
    <Name>Passive floor, R-30 board insulation, any cover</Name>
    <Description>Passive floor, R-30 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c95"/>
    <U-value unit="WPerSquareMeterK">0.1987</U-value>
  </Construction>
  <Layer id="lay-c95">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-858"/>
  </Layer>
  <Construction id="con-c108" surfaceType="InteriorFloor">
    <Name>Passive floor, R-38 board insulation, any cover</Name>
    <Description>Passive floor, R-38 board insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c108"/>
    <U-value unit="WPerSquareMeterK">0.1703</U-value>
  </Construction>
  <Layer id="lay-c108">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-859"/>
  </Layer>
  <Construction id="con-c235" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-38 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-38 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c235"/>
    <U-value unit="WPerSquareMeterK">0.1760</U-value>
  </Construction>
  <Layer id="lay-c235">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-859"/>
  </Layer>
  <Construction id="con-c236" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-11 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-11 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c236"/>
    <U-value unit="WPerSquareMeterK">0.4996</U-value>
  </Construction>
  <Layer id="lay-c236">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-853"/>
  </Layer>
  <Construction id="con-c237" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-13 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-13 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c237"/>
    <U-value unit="WPerSquareMeterK">0.4315</U-value>
  </Construction>
  <Layer id="lay-c237">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-854"/>
  </Layer>
  <Construction id="con-c238" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-15 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-15 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c238"/>
    <U-value unit="WPerSquareMeterK">0.3804</U-value>
  </Construction>
  <Layer id="lay-c238">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-855"/>
  </Layer>
  <Construction id="con-c239" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-19 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-19 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c239"/>
    <U-value unit="WPerSquareMeterK">0.3122</U-value>
  </Construction>
  <Layer id="lay-c239">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-856"/>
  </Layer>
  <Construction id="con-c240" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-21 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-21 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c240"/>
    <U-value unit="WPerSquareMeterK">0.2839</U-value>
  </Construction>
  <Layer id="lay-c240">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-857"/>
  </Layer>
  <Construction id="con-c241" surfaceType="InteriorFloor">
    <Name>Radiant floor, R-30 blanket insulation, any cover</Name>
    <Description>Radiant floor, R-30 blanket insulation, any cover [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c241"/>
    <U-value unit="WPerSquareMeterK">0.2157</U-value>
  </Construction>
  <Layer id="lay-c241">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-858"/>
  </Layer>
  <Construction id="con-c301" surfaceType="InteriorFloor">
    <Name>Screed, concrete, dense plaster</Name>
    <Description>2 in (50 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c301"/>
    <U-value unit="WPerSquareMeterK">2.38</U-value>
  </Construction>
  <Layer id="lay-c301">
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-AM02"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Construction id="con-c307" surfaceType="InteriorFloor">
    <Name>Vinyl floor covering, screed, concrete</Name>
    <Description>Vinyl floor covering, 3 in (75 mm) screed, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c307"/>
    <U-value unit="WPerSquareMeterK">1.25</U-value>
  </Construction>
  <Layer id="lay-c307">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c308" surfaceType="InteriorFloor">
    <Name>Carpet underlay, screed, concrete</Name>
    <Description>3/8 in (10 mm) carpet underlay, 3 in (75 mm) screed, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c308"/>
    <U-value unit="WPerSquareMeterK">1.56</U-value>
  </Construction>
  <Layer id="lay-c308">
    <MaterialId materialIdRef="mat-882"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
   <Construction id="con-c313" surfaceType="InteriorFloor">
    <Name>Carpet, underlay, timber on joists, ventilated</Name>
    <Description>3/8 in (10 mm) carpet with underlay, 3/4 in (19 mm) timber or chipboard on 4 in (100 mm) joists, ventilated underfloor cavity [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c313"/>
    <U-value unit="WPerSquareMeterK">1.41</U-value>
  </Construction>
  <Layer id="lay-c313">
    <MaterialId materialIdRef="mat-882"/>
    <MaterialId materialIdRef="mat-883"/>
    <MaterialId materialIdRef="mat-464"/>
  </Layer>
  <Construction id="con-c318" surfaceType="InteriorFloor">
    <Name>Carpet, underlay, screed, concrete, insulation, building board</Name>
    <Description>3/8 in (10 mm) carpet/underlay, 2 in (50 mm) screed, 6 in (150 mm) cast concrete, 4 in (100 mm) mineral fiber insulation between battens, 1/2 in (12 mm) cementitious building board on underside [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c318"/>
    <U-value unit="WPerSquareMeterK">0.28</U-value>
  </Construction>
  <Layer id="lay-c318">
    <MaterialId materialIdRef="mat-882"/>
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-834"/>
    <MaterialId materialIdRef="mat-AI02"/>
     <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-634"/>
  </Layer>
  <Construction id="con-c315" surfaceType="InteriorFloor">
    <Name>Vinyl, screed, concrete - A</Name>
    <Description>Vinyl floor covering, 2 in (50 mm) screed, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c315"/>
    <U-value unit="WPerSquareMeterK">2.01</U-value>
  </Construction>
  <Layer id="lay-c315">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c322" surfaceType="InteriorFloor">
    <Name>Vinyl, screed, concrete - B</Name>
    <Description>Vinyl floor covering, 2 in (50 mm) screed, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c322"/>
    <U-value unit="WPerSquareMeterK">1.77</U-value>
  </Construction>
  <Layer id="lay-c322">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c309" surfaceType="InteriorFloor">
    <Name>Vinyl, screed, insulation, concrete</Name>
    <Description>Vinyl floor covering, 3 in (75 mm) screed, 2 in (50 mm) extruded polystyrene insulation, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c309"/>
    <U-value unit="WPerSquareMeterK">1.19</U-value>
  </Construction>
  <Layer id="lay-c309">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-421"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c310" surfaceType="InteriorFloor">
    <Name>Vinyl, timber, insulation, concrete</Name>
    <Description>Vinyl floor covering, 3/4 in (19 mm) timber or chipboard, 2 in (50 mm) extruded polystyrene insulation, 6 in (150 mm) cast concrete [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c310"/>
    <U-value unit="WPerSquareMeterK">1.77</U-value>
  </Construction>
  <Layer id="lay-c310">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-883"/>
    <MaterialId materialIdRef="mat-421"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c311" surfaceType="InteriorFloor">
    <Name>Vinyl, timber on joists, ventilated</Name>
    <Description>Vinyl floor covering, 3/4 in (19 mm) timber or chipboard on 4 in (100 mm) joists, ventilated underfloor cavity [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c311"/>
    <U-value unit="WPerSquareMeterK">1.56</U-value>
  </Construction>
  <Layer id="lay-c311">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-883"/>
    <MaterialId materialIdRef="mat-464"/>
  </Layer>  
  <Construction id="con-c319" surfaceType="InteriorFloor">
    <Name>Vinyl, timber on joists, building board - A</Name>
    <Description>Vinyl floor covering, 3/4 in (19 mm) timber or chipboard on 4 in (100 mm) joists, 1/2 in (12 mm) cementitious building board on underside [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c319"/>
    <U-value unit="WPerSquareMeterK">1.52</U-value>
  </Construction>
  <Layer id="lay-c319">
    <MaterialId materialIdRef="mat-882"/>
    <MaterialId materialIdRef="mat-883"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c326" surfaceType="InteriorFloor">
    <Name>Vinyl, timber on joists, building board - B</Name>
    <Description>Vinyl floor covering, 3/4 in (19 mm) timber or chipboard on 4 in (100 mm) joists, 1/2 in (12 mm) cementitious building board on underside [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c326"/>
    <U-value unit="WPerSquareMeterK">1.38</U-value>
  </Construction>
  <Layer id="lay-c326">
    <MaterialId materialIdRef="mat-882"/>
    <MaterialId materialIdRef="mat-883"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="con-c316" surfaceType="InteriorFloor">
    <Name>Vinyl, screed, concrete, 2 in insulation, building board</Name>
    <Description>Vinyl floor covering, 2 in (50 mm) screed, 6 in (150 mm) cast concrete, 2 in (50 mm) mineral fiber insulation between battens, 1/2 in (12 mm) cementitious building board on underside [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c316"/>
    <U-value unit="WPerSquareMeterK">0.50</U-value>
  </Construction>
  <Layer id="lay-c316">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-834"/>
    <MaterialId materialIdRef="mat-AI02"/>    
    <MaterialId materialIdRef="mat-634"/>
  </Layer>
  <Construction id="con-c317" surfaceType="InteriorFloor">
    <Name>Vinyl, screed, concrete, 4 in insulation, building board </Name>
    <Description>Vinyl floor covering, 2 in (50 mm) screed, 6 in (150 mm) cast concrete, 4 in (100 mm) mineral fiber insulation between battens, 1/2 in (12 mm) cementitious building board on underside [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-c317"/>
    <U-value unit="WPerSquareMeterK">0.29</U-value>
  </Construction>
  <Layer id="lay-c317">
    <MaterialId materialIdRef="mat-231"/>
    <MaterialId materialIdRef="mat-881"/>
    <MaterialId materialIdRef="mat-834"/>
    <MaterialId materialIdRef="mat-AI02"/>
     <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-634"/>
  </Layer>
   
   
  <Construction id="STD_FLO2" surfaceType="UndergroundSlab">
    <Name>Standard slab construction - A</Name>
    <Description>Standard slab construction</Description>
    <LayerId layerIdRef="lay-STD_FLO2"/>
    <U-value unit="WPerSquareMeterK">0.2499</U-value>
  </Construction>
  <Layer id="lay-STD_FLO2">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="STD_FLOO" surfaceType="UndergroundSlab">
    <Name>Standard slab construction - B</Name>
    <Description>Standard slab construction</Description>
    <LayerId layerIdRef="lay-STD_FLOO"/>
    <U-value unit="WPerSquareMeterK">0.4063</U-value>
  </Construction>
  <Layer id="lay-STD_FLOO">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="SGFLR90" surfaceType="UndergroundSlab">
    <Name>Solid-ground floor</Name>
    <Description>Solid-ground floor</Description>
    <LayerId layerIdRef="lay-SGFLR90"/>
    <U-value unit="WPerSquareMeterK">0.4063</U-value>
  </Construction>
  <Layer id="lay-SGFLR90">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="TIMFLR90" surfaceType="UndergroundSlab">
    <Name>Suspended timber floor</Name>
    <Description>Suspended timber floor</Description>
    <LayerId layerIdRef="lay-TIMFLR90"/>
    <U-value unit="WPerSquareMeterK">0.3857</U-value>
  </Construction>
  <Layer id="lay-TIMFLR90">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="SGF90-I" surfaceType="UndergroundSlab">
    <Name>Industrial solid</Name>
    <Description>Solid-ground floor - industry</Description>
    <LayerId layerIdRef="lay-SGF90-I"/>
    <U-value unit="WPerSquareMeterK">0.4082</U-value>
  </Construction>
  <Layer id="lay-SGF90-I">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="SGFLR" surfaceType="UndergroundSlab">
    <Name>Un-insulated solid</Name>
    <Description>Un-insulated Solid-ground floor</Description>
    <LayerId layerIdRef="lay-SGFLR"/>
    <U-value unit="WPerSquareMeterK">0.7059</U-value>
  </Construction>
  <Layer id="lay-SGFLR">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="TIMFLR" surfaceType="UndergroundSlab">
    <Name>Un-insulated suspended timber</Name>
    <Description>Un-insulated Suspended timber floor</Description>
    <LayerId layerIdRef="lay-TIMFLR"/>
    <U-value unit="WPerSquareMeterK">0.6278</U-value>
  </Construction>
  <Layer id="lay-TIMFLR">
    <MaterialId materialIdRef="mat-837"/>
  </Layer>
  <Construction id="SUPERFL" surfaceType="UndergroundSlab">
    <Name>Super-insulated </Name>
    <Description>Super-insulated floor</Description>
    <LayerId layerIdRef="lay-SUPERFL"/>
    <U-value unit="WPerSquareMeterK">0.2756</U-value>
  </Construction>
  <Layer id="lay-SUPERFL">
    <MaterialId materialIdRef="mat-AF17"/>
    <MaterialId materialIdRef="mat-866"/>
    <MaterialId materialIdRef="mat-828"/>
  </Layer>
  <Construction id="DOOR" surfaceType="NonSlidingDoor">
    <Name>Wooden</Name>
    <Description>Wooden door</Description>
    <LayerId layerIdRef="lay-DOOR"/>
    <U-value unit="WPerSquareMeterK">2.1944</U-value>
  </Construction>
  <Layer id="lay-DOOR">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="MDOOR" surfaceType="NonSlidingDoor">
    <Name>Metal</Name>
    <Description>Metal door</Description>
    <LayerId layerIdRef="lay-MDOOR"/>
    <U-value unit="WPerSquareMeterK">3.7021</U-value>
  </Construction>
  <Layer id="lay-MDOOR">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="DTFPH" surfaceType="NonSlidingDoor">
    <Name>Timber flush-panel hollow-core</Name>
    <Description>Timber flush-Panel hollow-core door (normally hung)</Description>
    <LayerId layerIdRef="lay-DTFPH"/>
    <U-value unit="WPerSquareMeterK">2.3256</U-value>
  </Construction>
  <Layer id="lay-DTFPH">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="DTSH" surfaceType="NonSlidingDoor">
    <Name>Solid hardwood </Name>
    <Description>Solid Hardwood door (normally hung)</Description>
    <LayerId layerIdRef="lay-DTSH"/>
    <U-value unit="WPerSquareMeterK">2.5572</U-value>
  </Construction>
  <Layer id="lay-DTSH">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-860"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="opn-d55" surfaceType="NonSlidingDoor">
    <Name>Hollow core wood</Name>
    <Description>Hollow core wood [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d55"/>
    <U-value unit="WPerSquareMeterK">3.1796</U-value>
  </Construction>
  <Layer id="lay-d55">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AG02"/>
  </Layer>
  <Construction id="opn-d30" surfaceType="NonSlidingDoor">
    <Name>Door - wood - hollow core - wood storm</Name>
    <Description>Door - wood - hollow core - wood storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d30"/>
    <U-value unit="WPerSquareMeterK">1.8737</U-value>
  </Construction>
  <Layer id="lay-d30">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AG02"/>
  </Layer>
  <Construction id="opn-d86" surfaceType="NonSlidingDoor">
    <Name>Hollow core wood, metal storm</Name>
    <Description>Hollow core wood, metal storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d86"/>
    <U-value unit="WPerSquareMeterK">2.0441</U-value>
  </Construction>
  <Layer id="lay-d86">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AG02"/>
  </Layer>
  <Construction id="opn-d33" surfaceType="NonSlidingDoor">
    <Name>Solid core wood</Name>
    <Description>Solid core wood [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d33"/>
    <U-value unit="WPerSquareMeterK">2.6119</U-value>
  </Construction>
  <Layer id="lay-d33">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d34" surfaceType="NonSlidingDoor">
    <Name>Solid core wood, wood storm</Name>
    <Description>Solid core wood, wood storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d34"/>
    <U-value unit="WPerSquareMeterK">1.6466</U-value>
  </Construction>
  <Layer id="lay-d34">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d35" surfaceType="NonSlidingDoor">
    <Name>Solid core wood, metal storm</Name>
    <Description>Solid core wood, metal storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d35"/>
    <U-value unit="WPerSquareMeterK">1.8170</U-value>
  </Construction>
  <Layer id="lay-d35">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d36" surfaceType="NonSlidingDoor">
    <Name>Wood panel</Name>
    <Description>Wood panel [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d36"/>
    <U-value unit="WPerSquareMeterK">3.8042</U-value>
  </Construction>
  <Layer id="lay-d36">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d37" surfaceType="NonSlidingDoor">
    <Name>Wood panel with wood storm</Name>
    <Description>Wood panel with wood storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d37"/>
    <U-value unit="WPerSquareMeterK">2.0440</U-value>
  </Construction>
  <Layer id="lay-d37">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d38" surfaceType="NonSlidingDoor">
    <Name>Wood panel, metal storm</Name>
    <Description>Wood panel, metal storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d38"/>
    <U-value unit="WPerSquareMeterK">2.3279</U-value>
  </Construction>
  <Layer id="lay-d38">
    <MaterialId materialIdRef="mat-860"/>
  </Layer>
  <Construction id="opn-d39" surfaceType="NonSlidingDoor">
    <Name>Metal, fiberglass core</Name>
    <Description>Metal, fiberglass core [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d39"/>
    <U-value unit="WPerSquareMeterK">3.3500</U-value>
  </Construction>
  <Layer id="lay-d39">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="opn-d40" surfaceType="NonSlidingDoor">
    <Name>Metal, fiberglass core, storm</Name>
    <Description>Metal with fiberglass core and storm door [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d40"/>
    <U-value unit="WPerSquareMeterK">2.0838</U-value>
  </Construction>
  <Layer id="lay-d40">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="opn-d41" surfaceType="NonSlidingDoor">
    <Name>Wood frame with single clear glass</Name>
    <Description>Wood frame with single clear glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d41"/>
    <U-value unit="WPerSquareMeterK">5.6212</U-value>
  </Construction>
  <Layer id="lay-d41">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d42" surfaceType="NonSlidingDoor">
    <Name>Metal frame with single clear glass</Name>
    <Description>Metal frame with single clear glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d42"/>
    <U-value unit="WPerSquareMeterK">6.5580</U-value>
  </Construction>
  <Layer id="lay-d42">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d43" surfaceType="NonSlidingDoor">
    <Name>Wood frame, single glass door, glass storm</Name>
    <Description>Wood frame, single glass door, glass storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d43"/>
    <U-value unit="WPerSquareMeterK">2.6970</U-value>
  </Construction>
  <Layer id="lay-d43">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d44" surfaceType="NonSlidingDoor">
    <Name>Metal frame, single glass door, glass storm</Name>
    <Description>Metal frame, single glass door, glass storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d44"/>
    <U-value unit="WPerSquareMeterK">3.6907</U-value>
  </Construction>
  <Layer id="lay-d44">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d45" surfaceType="NonSlidingDoor">
    <Name>Wood frame, double glass door </Name>
    <Description>Wood frame, double glass door  [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d45"/>
    <U-value unit="WPerSquareMeterK">3.1286</U-value>
  </Construction>
  <Layer id="lay-d45">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d46" surfaceType="NonSlidingDoor">
    <Name>Metal frame, double glass door</Name>
    <Description>Metal frame, double glass door [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d46"/>
    <U-value unit="WPerSquareMeterK">4.1165</U-value>
  </Construction>
  <Layer id="lay-d46">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d47" surfaceType="NonSlidingDoor">
    <Name>Wood frame, double/triple glass, glass storm</Name>
    <Description>Wood frame, double/triple glass, glass storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d47"/>
    <U-value unit="WPerSquareMeterK">1.9361</U-value>
  </Construction>
  <Layer id="lay-d47">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d48" surfaceType="NonSlidingDoor">
    <Name>Metal frame, double/triple glass, glass storm</Name>
    <Description>Metal frame, double/triple glass, glass storm [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d48"/>
    <U-value unit="WPerSquareMeterK">2.7822</U-value>
  </Construction>
  <Layer id="lay-d48">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d49" surfaceType="NonSlidingDoor">
    <Name>French door, wood frame with single glass</Name>
    <Description>French door, wood frame with single clear glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d49"/>
    <U-value unit="WPerSquareMeterK">5.3089</U-value>
  </Construction>
  <Layer id="lay-d49">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d50" surfaceType="NonSlidingDoor">
    <Name>French door, metal frame with single glass</Name>
    <Description>French door, metal frame with single clear glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d50"/>
    <U-value unit="WPerSquareMeterK">6.8703</U-value>
  </Construction>
  <Layer id="lay-d50">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d51" surfaceType="NonSlidingDoor">
    <Name>French door, wood frame with double glass</Name>
    <Description>French door, wood frame with double glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d51"/>
    <U-value unit="WPerSquareMeterK">2.9639</U-value>
  </Construction>
  <Layer id="lay-d51">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d52" surfaceType="NonSlidingDoor">
    <Name>French door, metal frame with double glass</Name>
    <Description>French door, metal frame with double glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d52"/>
    <U-value unit="WPerSquareMeterK">4.2812</U-value>
  </Construction>
  <Layer id="lay-d52">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d53" surfaceType="NonSlidingDoor">
    <Name>French door, wood frame with triple glass</Name>
    <Description>French door, wood frame with triple glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d53"/>
    <U-value unit="WPerSquareMeterK">2.1065</U-value>
  </Construction>
  <Layer id="lay-d53">
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="opn-d54" surfaceType="NonSlidingDoor">
    <Name>French door, metal frame with triple glass</Name>
    <Description>French door, metal frame with triple glass [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-d54"/>
    <U-value unit="WPerSquareMeterK">3.3216</U-value>
  </Construction>
  <Layer id="lay-d54">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF09"/>
  </Layer>
  <Construction id="IWP1B" surfaceType="InteriorWall">
    <Name>Light plaster, brick, light plaster</Name>
    <Description>1/2 in (12 mm) light-weight plaster, 4 in (100 mm) brick, 1/2 in (12 mm) light-weight plaster</Description>
    <LayerId layerIdRef="lay-IWP1B"/>
    <U-value unit="WPerSquareMeterK">1.6896</U-value>
  </Construction>
  <Layer id="lay-IWP1B">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="IWP2B" surfaceType="InteriorWall">
    <Name>Light plaster, double brick, light plaster</Name>
    <Description>1/2 in (12 mm) light-weight plaster, 4 in (100 mm) brick, 1 in (25 mm) air, 4 in (100 mm) brick, 1/2 in (12 mm) light-weight plaster</Description>
    <LayerId layerIdRef="lay-IWP2B"/>
    <U-value unit="WPerSquareMeterK">1.0625</U-value>
  </Construction>
  <Layer id="lay-IWP2B">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="IWP3B" surfaceType="InteriorWall">
    <Name>Light plaster, heavy concrete block, light plaster</Name>
    <Description>1/2 in (12 mm) light-weight plaster, 4 in (100 mm) heavy-weight concrete block, 1/2 in (12 mm) light-weight plaster</Description>
    <LayerId layerIdRef="lay-IWP3B"/>
    <U-value unit="WPerSquareMeterK">2.0668</U-value>
  </Construction>
  <Layer id="lay-IWP3B">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-839"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="IWP5B" surfaceType="InteriorWall">
    <Name>Light plaster, medium concrete block, light plaster</Name>
    <Description>1/2 in (12 mm) light-weight plaster, 4 in (100 mm) medium-weight concrete block, 1/2 in (12 mm) light-weight plaster</Description>
    <LayerId layerIdRef="lay-IWP5B"/>
    <U-value unit="WPerSquareMeterK">1.6166</U-value>
  </Construction>
  <Layer id="lay-IWP5B">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-839"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="IWP7B" surfaceType="InteriorWall">
    <Name>Light plaster, light concrete block, light plaster</Name>
    <Description>1/2 in (12 mm) light-weight plaster, 4 in (100 mm) light-weight concrete block, 1/2 in (12 mm) light-weight plaster</Description>
    <LayerId layerIdRef="lay-IWP7B"/>
    <U-value unit="WPerSquareMeterK">1.0539</U-value>
  </Construction>
  <Layer id="lay-IWP7B">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="IWP10" surfaceType="InteriorWall">
    <Name>Standard double gypsum with 4 in air gap</Name>
    <Description>1 in (25 mm) gypsum, 4 in (100 mm) air, 1 in (25 mm) gypsum</Description>
    <LayerId layerIdRef="lay-IWP10"/>
    <U-value unit="WPerSquareMeterK">1.3289</U-value>
  </Construction>
  <Layer id="lay-IWP10">
    <MaterialId materialIdRef="mat-356"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-356"/>
  </Layer>
  <Construction id="IWP11" surfaceType="InteriorWall">
    <Name>Standard double fiberboard with 4 in air gap</Name>
    <Description>1/2 in (12 mm) fiberboard, 4 in (100 mm) air, 1/2 in (12 mm) fiberboard</Description>
    <LayerId layerIdRef="lay-IWP11"/>
    <U-value unit="WPerSquareMeterK">1.1905</U-value>
  </Construction>
  <Layer id="lay-IWP11">
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AG03"/>
  </Layer>
  <Construction id="WSBP115" surfaceType="InteriorWall">
    <Name>4 in single-leaf brick (plastered both sides)</Name>
    <Description>4 in (100 mm) single-leaf brick (plastered both sides)</Description>
    <LayerId layerIdRef="lay-WSBP115"/>
    <U-value unit="WPerSquareMeterK">1.9709</U-value>
  </Construction>
  <Layer id="lay-WSBP115">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="WSBP230" surfaceType="InteriorWall">
    <Name>8 in single-leaf brick (plastered both sides)</Name>
    <Description>8 in (200 mm) single-leaf brick (plastered both sides)</Description>
    <LayerId layerIdRef="lay-WSBP230"/>
    <U-value unit="WPerSquareMeterK">1.4433</U-value>
  </Construction>
  <Layer id="lay-WSBP230">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="WSBP360" surfaceType="InteriorWall">
    <Name>1 1/4 ft single-leaf brick (plastered both sides)</Name>
    <Description>1 1/4 ft (400 mm) single-leaf brick (plastered both sides)</Description>
    <LayerId layerIdRef="lay-WSBP360"/>
    <U-value unit="WPerSquareMeterK">1.1080</U-value>
  </Construction>
  <Layer id="lay-WSBP360">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="WSBBP" surfaceType="InteriorWall">
    <Name>Solid breeze blocks (plastered both sides)</Name>
    <Description>Solid breeze blocks (plastered both sides)</Description>
    <LayerId layerIdRef="lay-WSBBP"/>
    <U-value unit="WPerSquareMeterK">1.1789</U-value>
  </Construction>
  <Layer id="lay-WSBBP">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="WSB115" surfaceType="InteriorWall">
    <Name>4 in single-leaf brick</Name>
    <Description>4 in (100 mm) single-leaf brick</Description>
    <LayerId layerIdRef="lay-WSB115"/>
    <U-value unit="WPerSquareMeterK">2.2448</U-value>
  </Construction>
  <Layer id="lay-WSB115">
    <MaterialId materialIdRef="mat-868"/>
  </Layer>
  <Construction id="WSBP125" surfaceType="InteriorWall">
    <Name>5 in single-leaf brickwork (plastered on one side)</Name>
    <Description>5 in (125 mm) single-leaf brickwork (plastered on one side)</Description>
    <LayerId layerIdRef="lay-WSBP125"/>
    <U-value unit="WPerSquareMeterK">2.0302</U-value>
  </Construction>
  <Layer id="lay-WSBP125">
    <MaterialId materialIdRef="mat-868"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="WACB" surfaceType="InteriorWall">
    <Name>Aerated concrete blocks</Name>
    <Description>Aerated concrete blocks</Description>
    <LayerId layerIdRef="lay-WACB"/>
    <U-value unit="WPerSquareMeterK">1.4778</U-value>
  </Construction>
  <Layer id="lay-WACB">
    <MaterialId materialIdRef="mat-524"/>
  </Layer>
  <Construction id="WSHCB" surfaceType="InteriorWall">
    <Name>Hollow concrete blocks</Name>
    <Description>Hollow concrete blocks</Description>
    <LayerId layerIdRef="lay-WSHCB"/>
    <U-value unit="WPerSquareMeterK">1.2718</U-value>
  </Construction>
  <Layer id="lay-WSHCB">
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="WSTB" surfaceType="InteriorWall">
    <Name>Insulated concrete form</Name>
    <Description>Insulated concrete form</Description>
    <LayerId layerIdRef="lay-WSTB"/>
    <U-value unit="WPerSquareMeterK">0.8554</U-value>
  </Construction>
  <Layer id="lay-WSTB">
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="WSGB" surfaceType="InteriorWall">
    <Name>Glass blocks</Name>
    <Description>Glass blocks</Description>
    <LayerId layerIdRef="lay-WSGB"/>
    <U-value unit="WPerSquareMeterK">2.4823</U-value>
  </Construction>
  <Layer id="lay-WSGB">
    <MaterialId materialIdRef="mat-712"/>
  </Layer>
  <Construction id="WSCR" surfaceType="InteriorWall">
    <Name>4 in reinforced concrete</Name>
    <Description>4 in (100 mm) reinforced concrete</Description>
    <LayerId layerIdRef="lay-WSCR"/>
    <U-value unit="WPerSquareMeterK">3.0172</U-value>
  </Construction>
  <Layer id="lay-WSCR">
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="WSCM" surfaceType="InteriorWall">
    <Name>9 in medium-weight concrete block</Name>
    <Description>9 in (225 mm) medium-weight concrete block</Description>
    <LayerId layerIdRef="lay-WSCM"/>
    <U-value unit="WPerSquareMeterK">1.4464</U-value>
  </Construction>
  <Layer id="lay-WSCM">
    <MaterialId materialIdRef="mat-869"/>
  </Layer>
  <Construction id="WSCD" surfaceType="InteriorWall">
    <Name>1 1/2 ft dense concrete</Name>
    <Description>1 1/2 ft dense concrete</Description>
    <LayerId layerIdRef="lay-WSCD"/>
    <U-value unit="WPerSquareMeterK">1.6204</U-value>
  </Construction>
  <Layer id="lay-WSCD">
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AM16"/>
  </Layer>
  <Construction id="WSPP25" surfaceType="InteriorWall">
    <Name>Polystyrene faced with hardboard on plasterboard</Name>
    <Description>1 in (25 mm) polystyrene faced with 1/8 in (3 mm) hardboard on 3/8 in (10 mm) plasterboard</Description>
    <LayerId layerIdRef="lay-WSPP25"/>
    <U-value unit="WPerSquareMeterK">0.7987</U-value>
  </Construction>
  <Layer id="lay-WSPP25">
    <MaterialId materialIdRef="mat-419"/>
    <MaterialId materialIdRef="mat-870"/>
    <MaterialId materialIdRef="mat-871"/>
  </Layer>
  <Construction id="WSWCE" surfaceType="InteriorWall">
    <Name>Expanded-wood chipboard</Name>
    <Description>1/2 in (12 mm) expanded-wood chipboard</Description>
    <LayerId layerIdRef="lay-WSWCE"/>
    <U-value unit="WPerSquareMeterK">2.8846</U-value>
  </Construction>
  <Layer id="lay-WSWCE">
    <MaterialId materialIdRef="mat-872"/>
  </Layer>
  <Construction id="WDHB50" surfaceType="InteriorWall">
    <Name>Block cavity wall with air gap (plastered)</Name>
    <Description>8 in (200 mm) block-cavity wall with 2 in (50 mm) air gap (plastered)</Description>
    <LayerId layerIdRef="lay-WDHB50"/>
    <U-value unit="WPerSquareMeterK">1.3381</U-value>
  </Construction>
  <Layer id="lay-WDHB50">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WDC50" surfaceType="InteriorWall">
    <Name>Cast concrete cavity wall with air gap (plastered)</Name>
    <Description>8 in (200 mm) cast concrete cavity wall with 2 in (50 mm) air gap (plastered)</Description>
    <LayerId layerIdRef="lay-WDC50"/>
    <U-value unit="WPerSquareMeterK">1.1684</U-value>
  </Construction>
  <Layer id="lay-WDC50">
    <MaterialId materialIdRef="mat-839"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="WDB115" surfaceType="InteriorWall">
    <Name>Brick cavity wall with air gap</Name>
    <Description>4 in (100 mm) brick cavity wall with 2 in (50 mm) air gap</Description>
    <LayerId layerIdRef="lay-WDB115"/>
    <U-value unit="WPerSquareMeterK">1.2331</U-value>
  </Construction>
  <Layer id="lay-WDB115">
    <MaterialId materialIdRef="mat-867"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-867"/>
  </Layer>
  <Construction id="WDBP115" surfaceType="InteriorWall">
    <Name>Brick cavity wall (plaster both sides)</Name>
    <Description>4 in (100 mm) brick cavity wall with 1/2 in (12 mm) (plaster both sides)</Description>
    <LayerId layerIdRef="lay-WDBP115"/>
    <U-value unit="WPerSquareMeterK">1.1519</U-value>
  </Construction>
  <Layer id="lay-WDBP115">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-867"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-867"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Construction id="WDPGW" surfaceType="InteriorWall">
    <Name>Standard double plasterboard with insulation</Name>
    <Description>Two 1/2 in (12 mm) plasterboard leaves with 1 in (25 mm) glass wool in cavity</Description>
    <LayerId layerIdRef="lay-WDPGW"/>
    <U-value unit="WPerSquareMeterK">0.9662</U-value>
  </Construction>
  <Layer id="lay-WDPGW">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-873"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Construction id="WDPS9" surfaceType="InteriorWall">
    <Name>3/8 in plasterboard on studs</Name>
    <Description>3/8 in (10 mm) plasterboard on 2 in (50 mm) by 4 in (100 mm) studs at 16 in (400 mm) centers</Description>
    <LayerId layerIdRef="lay-WDPS9"/>
    <U-value unit="WPerSquareMeterK">1.8100</U-value>
  </Construction>
  <Layer id="lay-WDPS9">
    <MaterialId materialIdRef="mat-871"/>
    <MaterialId materialIdRef="mat-AG04"/>
  </Layer>
  <Construction id="WDPS13" surfaceType="InteriorWall">
    <Name>1/2 in plasterboard on studs</Name>
    <Description>1/2 in (12 mm) plasterboard on 2 in (50 mm) by 4 in (100 mm) studs at 16 in (400 mm) centers</Description>
    <LayerId layerIdRef="lay-WDPS13"/>
    <U-value unit="WPerSquareMeterK">1.6598</U-value>
  </Construction>
  <Layer id="lay-WDPS13">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-AG04"/>
  </Layer>
  <Construction id="WDPS13M" surfaceType="InteriorWall">
    <Name>1/2 in plasterboard on studs with mineral fiber slab</Name>
    <Description>1/2 in (12 mm) plasterboard on studs at 16 in (400 mm) centers with 1 in (25 mm) mineral fiber slab</Description>
    <LayerId layerIdRef="lay-WDPS13M"/>
    <U-value unit="WPerSquareMeterK">0.7594</U-value>
  </Construction>
  <Layer id="lay-WDPS13M">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-AG04"/>
    <MaterialId materialIdRef="mat-874"/>
  </Layer>
  <Construction id="WDWS6" surfaceType="InteriorWall">
    <Name>1/4 in plywood on studs</Name>
    <Description>1/4 in (6 mm) plywood on 2 in (50 mm) by 2 in (50 mm) studs at 2 ft (600 mm) centers</Description>
    <LayerId layerIdRef="lay-WDWS6"/>
    <U-value unit="WPerSquareMeterK">1.9231</U-value>
  </Construction>
  <Layer id="lay-WDWS6">
    <MaterialId materialIdRef="mat-875"/>
    <MaterialId materialIdRef="mat-AG04"/>
    <MaterialId materialIdRef="mat-874"/>
  </Layer>
  <Construction id="WDWS9" surfaceType="InteriorWall">
    <Name>3/8 in plywood on studs</Name>
    <Description>3/8 in (10 mm) plywood on 2 in (50 mm) by 2 in (50 mm) and 1 in (25 mm) by 2 in studs at 18 in centers 2 in (50 mm) apart</Description>
    <LayerId layerIdRef="lay-WDWS9"/>
    <U-value unit="WPerSquareMeterK">1.7857</U-value>
  </Construction>
  <Layer id="lay-WDWS9">
    <MaterialId materialIdRef="mat-876"/>
    <MaterialId materialIdRef="mat-AG04"/>
    <MaterialId materialIdRef="mat-874"/>
  </Layer>
  <Construction id="WDATF200" surfaceType="InteriorWall">
    <Name>Asbestos wallboard on timber frame</Name>
    <Description>Asbestos wallboard on 1 1/4 in (32 mm) timber frame 8 in (200 mm) apart</Description>
    <LayerId layerIdRef="lay-WDATF200"/>
    <U-value unit="WPerSquareMeterK">2.1127</U-value>
  </Construction>
  <Layer id="lay-WDATF200">
    <MaterialId materialIdRef="mat-877"/>
    <MaterialId materialIdRef="mat-878"/>
  </Layer>
  <Construction id="SPARTY-D" surfaceType="InteriorWall">
    <Name>Domestic solid party wall</Name>
    <Description>Domestic solid party wall</Description>
    <LayerId layerIdRef="lay-SPARTY-D"/>
    <U-value unit="WPerSquareMeterK">1.4572</U-value>
  </Construction>
  <Layer id="lay-SPARTY-D">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="LPARTY-D" surfaceType="InteriorWall">
    <Name>Domestic lightweight party wall</Name>
    <Description>Domestic lightweight party wall</Description>
    <LayerId layerIdRef="lay-LPARTY-D"/>
    <U-value unit="WPerSquareMeterK">1.1905</U-value>
  </Construction>
  <Layer id="lay-LPARTY-D">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="LPART" surfaceType="InteriorWall">
    <Name>Lightweight plasterboard partition</Name>
    <Description>Lightweight plasterboard partition</Description>
    <LayerId layerIdRef="lay-LPART"/>
    <U-value unit="WPerSquareMeterK">1.5936</U-value>
  </Construction>
  <Layer id="lay-LPART">
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Construction id="SPART" surfaceType="InteriorWall">
    <Name>Solid partition</Name>
    <Description>Solid partition</Description>
    <LayerId layerIdRef="lay-SPART"/>
    <U-value unit="WPerSquareMeterK">1.1658</U-value>
  </Construction>
  <Layer id="lay-SPART">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHIW1" surfaceType="InteriorWall">
    <Name>4 in clay tile with plaster</Name>
    <Description>4 in (100 mm) clay tile with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW1"/>
    <U-value unit="WPerSquareMeterK">1.4778</U-value>
  </Construction>
  <Layer id="lay-ASHIW1">
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW2" surfaceType="InteriorWall">
    <Name>Light-weight concrete block with plaster</Name>
    <Description>4 in (100 mm) lightweight concrete block with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW2"/>
    <U-value unit="WPerSquareMeterK">1.3053</U-value>
  </Construction>
  <Layer id="lay-ASHIW2">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW3" surfaceType="InteriorWall">
    <Name>Heavy-weight concrete block with plaster</Name>
    <Description>4 in (100 mm) heavyweight concrete block with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW3"/>
    <U-value unit="WPerSquareMeterK">1.7352</U-value>
  </Construction>
  <Layer id="lay-ASHIW3">
    <MaterialId materialIdRef="mat-839"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW4" surfaceType="InteriorWall">
    <Name>4 in common brick with plaster</Name>
    <Description>4 in (100 mm) common brick with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW4"/>
    <U-value unit="WPerSquareMeterK">1.5662</U-value>
  </Construction>
  <Layer id="lay-ASHIW4">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW5" surfaceType="InteriorWall">
    <Name>Heavyweight concrete with plaster</Name>
    <Description>4 in (100 mm) heavyweight concrete with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW5"/>
    <U-value unit="WPerSquareMeterK">1.7938</U-value>
  </Construction>
  <Layer id="lay-ASHIW5">
    <MaterialId materialIdRef="mat-839"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW6" surfaceType="InteriorWall">
    <Name>5 in clay tile with plaster</Name>
    <Description>5 in (125 mm) clay tile with 3/4 in (19 mm) plaster</Description>
    <LayerId layerIdRef="lay-ASHIW6"/>
    <U-value unit="WPerSquareMeterK">1.3866</U-value>
  </Construction>
  <Layer id="lay-ASHIW6">
    <MaterialId materialIdRef="mat-259"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW7" surfaceType="InteriorWall">
    <Name>Light-weight concrete block plastered</Name>
    <Description>8 in (200 mm) lightweight concrete block plastered both sides</Description>
    <LayerId layerIdRef="lay-ASHIW7"/>
    <U-value unit="WPerSquareMeterK">0.9676</U-value>
  </Construction>
  <Layer id="lay-ASHIW7">
    <MaterialId materialIdRef="mat-879"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW8" surfaceType="InteriorWall">
    <Name>heavyweight concrete block plastered</Name>
    <Description>8 in (200 mm) heavyweight concrete block plastered both sides</Description>
    <LayerId layerIdRef="lay-ASHIW8"/>
    <U-value unit="WPerSquareMeterK">1.5294</U-value>
  </Construction>
  <Layer id="lay-ASHIW8">
    <MaterialId materialIdRef="mat-879"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW9" surfaceType="InteriorWall">
    <Name>8 in common brick with plaster</Name>
    <Description>8 in (200 mm) common brick plastered Both Sides</Description>
    <LayerId layerIdRef="lay-ASHIW9"/>
    <U-value unit="WPerSquareMeterK">1.2849</U-value>
  </Construction>
  <Layer id="lay-ASHIW9">
    <MaterialId materialIdRef="mat-879"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW10" surfaceType="InteriorWall">
    <Name>8 in heavy concrete with plaster</Name>
    <Description>8 in (200 mm) heavy concrete plastered both sides</Description>
    <LayerId layerIdRef="lay-ASHIW10"/>
    <U-value unit="WPerSquareMeterK">1.6228</U-value>
  </Construction>
  <Layer id="lay-ASHIW10">
    <MaterialId materialIdRef="mat-879"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW11" surfaceType="InteriorWall">
    <Name>12 in heavy concrete with plaster</Name>
    <Description>12 in (300 mm) heavy concrete plastered both sides</Description>
    <LayerId layerIdRef="lay-ASHIW11"/>
    <U-value unit="WPerSquareMeterK">1.4816</U-value>
  </Construction>
  <Layer id="lay-ASHIW11">
    <MaterialId materialIdRef="mat-879"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-879"/>
  </Layer>
  <Construction id="ASHIW12" surfaceType="InteriorWall">
    <Name>4 in clay tile</Name>
    <Description>4 in (100 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHIW12"/>
    <U-value unit="WPerSquareMeterK">2.2835</U-value>
  </Construction>
  <Layer id="lay-ASHIW12">
    <MaterialId materialIdRef="mat-259"/>
  </Layer>
  <Construction id="ASHIW13" surfaceType="InteriorWall">
    <Name>Light-weight concrete block</Name>
    <Description>4 in (100 mm) light-weight concrete block</Description>
    <LayerId layerIdRef="lay-ASHIW13"/>
    <U-value unit="WPerSquareMeterK">1.8962</U-value>
  </Construction>
  <Layer id="lay-ASHIW13">
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHIW14" surfaceType="InteriorWall">
    <Name>4 in heavyweight concrete block</Name>
    <Description>4 in (100 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHIW14"/>
    <U-value unit="WPerSquareMeterK">2.9625</U-value>
  </Construction>
  <Layer id="lay-ASHIW14">
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="ASHIW15" surfaceType="InteriorWall">
    <Name>4 in common brick</Name>
    <Description>4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHIW15"/>
    <U-value unit="WPerSquareMeterK">2.5015</U-value>
  </Construction>
  <Layer id="lay-ASHIW15">
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHIW16" surfaceType="InteriorWall">
    <Name>4 in heavyweight concrete</Name>
    <Description>4 in (100 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHIW16"/>
    <U-value unit="WPerSquareMeterK">3.1375</U-value>
  </Construction>
  <Layer id="lay-ASHIW16">
    <MaterialId materialIdRef="mat-839"/>
  </Layer>
  <Construction id="ASHIW17" surfaceType="InteriorWall">
    <Name>8 in clay tile</Name>
    <Description>8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHIW17"/>
    <U-value unit="WPerSquareMeterK">1.6237</U-value>
  </Construction>
  <Layer id="lay-ASHIW17">
    <MaterialId materialIdRef="mat-260"/>
  </Layer>
  <Construction id="ASHIW18" surfaceType="InteriorWall">
    <Name>8 in lightweight concrete block</Name>
    <Description>8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHIW18"/>
    <U-value unit="WPerSquareMeterK">1.2583</U-value>
  </Construction>
  <Layer id="lay-ASHIW18">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHIW19" surfaceType="InteriorWall">
    <Name>8 in heavyweight concrete block</Name>
    <Description>8 in (200 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHIW19"/>
    <U-value unit="WPerSquareMeterK">2.4090</U-value>
  </Construction>
  <Layer id="lay-ASHIW19">
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHIW20" surfaceType="InteriorWall">
    <Name>8 in common brick</Name>
    <Description>8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHIW20"/>
    <U-value unit="WPerSquareMeterK">1.8536</U-value>
  </Construction>
  <Layer id="lay-ASHIW20">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHIW21" surfaceType="InteriorWall">
    <Name>8 in heavyweight concrete</Name>
    <Description>8 in (200 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHIW21"/>
    <U-value unit="WPerSquareMeterK">2.6493</U-value>
  </Construction>
  <Layer id="lay-ASHIW21">
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHIW22" surfaceType="InteriorWall">
    <Name>12 in heavyweight concrete</Name>
    <Description>12 in (300 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHIW22"/>
    <U-value unit="WPerSquareMeterK">2.2926</U-value>
  </Construction>
  <Layer id="lay-ASHIW22">
    <MaterialId materialIdRef="mat-AM16"/>
  </Layer>
  <Construction id="ASHIW23" surfaceType="InteriorWall">
    <Name>Frame partition with 3/4 in gypsum board</Name>
    <Description>Frame partition with 3/4 in (19 mm) gypsum board</Description>
    <LayerId layerIdRef="lay-ASHIW23"/>
    <U-value unit="WPerSquareMeterK">1.4733</U-value>
  </Construction>
  <Layer id="lay-ASHIW23">
    <MaterialId materialIdRef="mat-447"/>
    <MaterialId materialIdRef="mat-AG01"/>
  </Layer>
  <Construction id="ASHIW24" surfaceType="InteriorWall">
    <Name>1 in wood</Name>
    <Description>1 in (25 mm) wood</Description>
    <LayerId layerIdRef="lay-ASHIW24"/>
    <U-value unit="WPerSquareMeterK">2.1280</U-value>
  </Construction>
  <Layer id="lay-ASHIW24">
    <MaterialId materialIdRef="mat-AG05"/>
  </Layer>
  <Construction id="ASHIW25" surfaceType="InteriorWall">
    <Name>2 in wood</Name>
    <Description>2 in (50 mm) wood</Description>
    <LayerId layerIdRef="lay-ASHIW25"/>
    <U-value unit="WPerSquareMeterK">1.4709</U-value>
  </Construction>
  <Layer id="lay-ASHIW25">
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHIW26" surfaceType="InteriorWall">
    <Name>3 in wood</Name>
    <Description>3 in (75 mm) wood</Description>
    <LayerId layerIdRef="lay-ASHIW26"/>
    <U-value unit="WPerSquareMeterK">1.1239</U-value>
  </Construction>
  <Layer id="lay-ASHIW26">
    <MaterialId materialIdRef="mat-396"/>
  </Layer>
  <Construction id="ASHIW27" surfaceType="InteriorWall">
    <Name>4 in wood</Name>
    <Description>4 in (100 mm) wood</Description>
    <LayerId layerIdRef="lay-ASHIW27"/>
    <U-value unit="WPerSquareMeterK">0.9094</U-value>
  </Construction>
  <Layer id="lay-ASHIW27">
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHIW28" surfaceType="InteriorWall">
    <Name>Frame partition with 1 in wood</Name>
    <Description>Frame partition with 1 in (25 mm) wood</Description>
    <LayerId layerIdRef="lay-ASHIW28"/>
    <U-value unit="WPerSquareMeterK">1.1630</U-value>
  </Construction>
  <Layer id="lay-ASHIW28">
    <MaterialId materialIdRef="mat-AG05"/>
  </Layer>
  <Construction id="ASHIW29" surfaceType="InteriorWall">
    <Name>2 in furniture</Name>
    <Description>2 in (50 mm) furniture</Description>
    <LayerId layerIdRef="lay-ASHIW29"/>
    <U-value unit="WPerSquareMeterK">0.7815</U-value>
  </Construction>
  <Layer id="lay-ASHIW29">
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHIW30" surfaceType="InteriorWall">
    <Name>3 in furniture</Name>
    <Description>3 in (75 mm) furniture</Description>
    <LayerId layerIdRef="lay-ASHIW30"/>
    <U-value unit="WPerSquareMeterK">0.5884</U-value>
  </Construction>
  <Layer id="lay-ASHIW30">
    <MaterialId materialIdRef="mat-396"/>
  </Layer>
  <Construction id="ASHIW31" surfaceType="InteriorWall">
    <Name>2 in heavyweight concrete</Name>
    <Description>2 in (50 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHIW31"/>
    <U-value unit="WPerSquareMeterK">3.4559</U-value>
  </Construction>
  <Layer id="lay-ASHIW31">
    <MaterialId materialIdRef="mat-880"/>
  </Layer>
  <Construction id="con-p1" surfaceType="InteriorWall">
    <Name>Frame construction, wood sheathing, wood studs</Name>
    <Description>Frame construction, no cavity insulation, no board insulation, wood sheathing, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p1"/>
    <U-value unit="WPerSquareMeterK">1.4365</U-value>
  </Construction>
  <Layer id="lay-p1">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p2" surfaceType="InteriorWall">
    <Name>Frame construction, wood sheathing, metal studs</Name>
    <Description>Frame construction, no cavity insulation, no board insulation, wood sheathing, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p2"/>
    <U-value unit="WPerSquareMeterK">1.7885</U-value>
  </Construction>
  <Layer id="lay-p2">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p3" surfaceType="InteriorWall">
    <Name>Frame construction, R-2 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-2 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p3"/>
    <U-value unit="WPerSquareMeterK">1.1015</U-value>
  </Construction>
  <Layer id="lay-p3">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p4" surfaceType="InteriorWall">
    <Name>Frame construction, R-2 board insulation, metal studs</Name>
    <Description>Frame construction, no cavity insulation, R-2 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p4"/>
    <U-value unit="WPerSquareMeterK">1.3059</U-value>
  </Construction>
  <Layer id="lay-p4">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p5" surfaceType="InteriorWall">
    <Name>Frame construction, R-3 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-3 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p5"/>
    <U-value unit="WPerSquareMeterK">0.9198</U-value>
  </Construction>
  <Layer id="lay-p5">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p6" surfaceType="InteriorWall">
    <Name>Frame construction, R-3 board insulation, metal studs</Name>
    <Description>Frame construction, no cavity insulation, R-3 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p6"/>
    <U-value unit="WPerSquareMeterK">1.0618</U-value>
  </Construction>
  <Layer id="lay-p6">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p7" surfaceType="InteriorWall">
    <Name>Frame construction, R-4 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-4 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p7"/>
    <U-value unit="WPerSquareMeterK">0.7892</U-value>
  </Construction>
  <Layer id="lay-p7">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p8" surfaceType="InteriorWall">
    <Name>Frame construction, R-4 board insulation, metal studs</Name>
    <Description>Frame construction, no cavity insulation, R-4 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p8"/>
    <U-value unit="WPerSquareMeterK">0.8914</U-value>
  </Construction>
  <Layer id="lay-p8">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p9" surfaceType="InteriorWall">
    <Name>Frame construction, R-5 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-5 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p9"/>
    <U-value unit="WPerSquareMeterK">0.6927</U-value>
  </Construction>
  <Layer id="lay-p9">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p10" surfaceType="InteriorWall">
    <Name>Frame construction, R-5 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-5 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p10"/>
    <U-value unit="WPerSquareMeterK">0.7722</U-value>
  </Construction>
  <Layer id="lay-p10">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p11" surfaceType="InteriorWall">
    <Name>Frame construction, R-6 board insulation, wood studs</Name>
    <Description>Frame construction, no cavity insulation, R-6 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p11"/>
    <U-value unit="WPerSquareMeterK">0.6189</U-value>
  </Construction>
  <Layer id="lay-p11">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p12" surfaceType="InteriorWall">
    <Name>Frame construction, R-6 board insulation, metal studs</Name>
    <Description>Frame construction, no cavity insulation, R-6 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p12"/>
    <U-value unit="WPerSquareMeterK">0.6813</U-value>
  </Construction>
  <Layer id="lay-p12">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p13" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, no board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p13"/>
    <U-value unit="WPerSquareMeterK">0.5507</U-value>
  </Construction>
  <Layer id="lay-p13">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p14" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, no board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p14"/>
    <U-value unit="WPerSquareMeterK">0.6927</U-value>
  </Construction>
  <Layer id="lay-p14">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p15" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-2 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-2 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p15"/>
    <U-value unit="WPerSquareMeterK">0.4883</U-value>
  </Construction>
  <Layer id="lay-p15">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p16" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-2 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-2 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p16"/>
    <U-value unit="WPerSquareMeterK">0.6018</U-value>
  </Construction>
  <Layer id="lay-p16">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p17" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 and R-3 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-3 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p17"/>
    <U-value unit="WPerSquareMeterK">0.4485</U-value>
  </Construction>
  <Layer id="lay-p17">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p18" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-3 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-3 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p18"/>
    <U-value unit="WPerSquareMeterK">0.5450</U-value>
  </Construction>
  <Layer id="lay-p18">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p19" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-4 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-4 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p19"/>
    <U-value unit="WPerSquareMeterK">0.4144</U-value>
  </Construction>
  <Layer id="lay-p19">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p20" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-4 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-4 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p20"/>
    <U-value unit="WPerSquareMeterK">0.4996</U-value>
  </Construction>
  <Layer id="lay-p20">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p21" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-5 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-5 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p21"/>
    <U-value unit="WPerSquareMeterK">0.3861</U-value>
  </Construction>
  <Layer id="lay-p21">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p22" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-5 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-5 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p22"/>
    <U-value unit="WPerSquareMeterK">0.4599</U-value>
  </Construction>
  <Layer id="lay-p22">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p23" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-6 insulation, wood studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-6 board insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p23"/>
    <U-value unit="WPerSquareMeterK">0.3633</U-value>
  </Construction>
  <Layer id="lay-p23">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p24" surfaceType="InteriorWall">
    <Name>Frame construction, R-11 plus R-6 insulation, metal studs</Name>
    <Description>Frame construction, R-11 cavity insulation, R-6 board insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p24"/>
    <U-value unit="WPerSquareMeterK">0.4258</U-value>
  </Construction>
  <Layer id="lay-p24">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p25" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 insulation, wood sheathing, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, no board insulation, wood sheathing, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p25"/>
    <U-value unit="WPerSquareMeterK">0.4883</U-value>
  </Construction>
  <Layer id="lay-p25">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p26" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 insulation, wood sheathing, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, no board insulation, wood sheathing, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p26"/>
    <U-value unit="WPerSquareMeterK">0.6189</U-value>
  </Construction>
  <Layer id="lay-p26">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p27" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-2 insulation, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-2 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p27"/>
    <U-value unit="WPerSquareMeterK">0.4372</U-value>
  </Construction>
  <Layer id="lay-p27">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p28" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-2 insulation, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-2 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p28"/>
    <U-value unit="WPerSquareMeterK">0.5507</U-value>
  </Construction>
  <Layer id="lay-p28">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p29" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-3 insulation, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-3 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p29"/>
    <U-value unit="WPerSquareMeterK">0.4031</U-value>
  </Construction>
  <Layer id="lay-p29">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p30" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-3 insulation, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-3 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p30"/>
    <U-value unit="WPerSquareMeterK">0.4996</U-value>
  </Construction>
  <Layer id="lay-p30">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p31" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-4 insulation, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-4 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p31"/>
    <U-value unit="WPerSquareMeterK">0.3747</U-value>
  </Construction>
  <Layer id="lay-p31">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p32" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-4 insulation, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-4 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p32"/>
    <U-value unit="WPerSquareMeterK">0.4599</U-value>
  </Construction>
  <Layer id="lay-p32">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p33" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-5 insulation, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-5 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p33"/>
    <U-value unit="WPerSquareMeterK">0.3520</U-value>
  </Construction>
  <Layer id="lay-p33">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p34" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-5 insulation, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-5 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p34"/>
    <U-value unit="WPerSquareMeterK">0.4258</U-value>
  </Construction>
  <Layer id="lay-p34">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p35" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-6 insulation, wood studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-6 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p35"/>
    <U-value unit="WPerSquareMeterK">0.3293</U-value>
  </Construction>
  <Layer id="lay-p35">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p36" surfaceType="InteriorWall">
    <Name>Frame construction, R-15 plus R-6 insulation, metal studs</Name>
    <Description>Frame construction, R-15 cavity insulation, R-6 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p36"/>
    <U-value unit="WPerSquareMeterK">0.3974</U-value>
  </Construction>
  <Layer id="lay-p36">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p37" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 insulation, wood sheathing, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, no board insulation, wood sheathing, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p37"/>
    <U-value unit="WPerSquareMeterK">0.36907</U-value>
  </Construction>
  <Layer id="lay-p37">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p38" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 insulation, wood sheathing, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, no board insulation, wood sheathing, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p38"/>
    <U-value unit="WPerSquareMeterK">0.5621</U-value>
  </Construction>
  <Layer id="lay-p38">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-842"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p39" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-2 insulation, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-2 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p39"/>
    <U-value unit="WPerSquareMeterK">0.3406</U-value>
  </Construction>
  <Layer id="lay-p39">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p40" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-2 insulation, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-2 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p40"/>
    <U-value unit="WPerSquareMeterK">0.5053</U-value>
  </Construction>
  <Layer id="lay-p40">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p41" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-3 insulation, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-3 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p41"/>
    <U-value unit="WPerSquareMeterK">0.3350</U-value>
  </Construction>
  <Layer id="lay-p41">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p42" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-3 insulation, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-3 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p42"/>
    <U-value unit="WPerSquareMeterK">0.4655</U-value>
  </Construction>
  <Layer id="lay-p42">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p43" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-4 insulation, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-4 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p43"/>
    <U-value unit="WPerSquareMeterK">0.3007</U-value>
  </Construction>
  <Layer id="lay-p43">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p44" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-4 insulation, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-4 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p44"/>
    <U-value unit="WPerSquareMeterK">0.4258</U-value>
  </Construction>
  <Layer id="lay-p44">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p45" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-5 insulation, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-5 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p45"/>
    <U-value unit="WPerSquareMeterK">0.2839</U-value>
  </Construction>
  <Layer id="lay-p45">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p46" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-5 insulation, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-5 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p46"/>
    <U-value unit="WPerSquareMeterK">0.3974</U-value>
  </Construction>
  <Layer id="lay-p46">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p47" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-6 insulation, wood studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-6 insulation, wood studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p47"/>
    <U-value unit="WPerSquareMeterK">0.2725</U-value>
  </Construction>
  <Layer id="lay-p47">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-530"/>
  </Layer>
  <Construction id="con-p48" surfaceType="InteriorWall">
    <Name>Frame construction, R-21 plus R-6 insulation, metal studs</Name>
    <Description>Frame construction, R-21 cavity insulation, R-6 insulation, metal studs [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p48"/>
    <U-value unit="WPerSquareMeterK">0.3747</U-value>
  </Construction>
  <Layer id="lay-p48">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-884"/>
  </Layer>
  <Construction id="con-p49" surfaceType="InteriorWall">
    <Name>Siding, R-2 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-2 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p49"/>
    <U-value unit="WPerSquareMeterK">1.1412</U-value>
  </Construction>
  <Layer id="lay-p49">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p50" surfaceType="InteriorWall">
    <Name>Siding, R-2 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-2 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p50"/>
    <U-value unit="WPerSquareMeterK">0.8687</U-value>
  </Construction>
  <Layer id="lay-p50">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p51" surfaceType="InteriorWall">
    <Name>Siding, R-3 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-3 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p51"/>
    <U-value unit="WPerSquareMeterK">0.9482</U-value>
  </Construction>
  <Layer id="lay-p51">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p52" surfaceType="InteriorWall">
    <Name>Siding, R-3 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-3 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p52"/>
    <U-value unit="WPerSquareMeterK">0.7464</U-value>
  </Construction>
  <Layer id="lay-p52">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p53" surfaceType="InteriorWall">
    <Name>Siding, R-4 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-4 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p53"/>
    <U-value unit="WPerSquareMeterK">0.8119</U-value>
  </Construction>
  <Layer id="lay-p53">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p54" surfaceType="InteriorWall">
    <Name>Siding, R-4 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-4 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p54"/>
    <U-value unit="WPerSquareMeterK">0.6643</U-value>
  </Construction>
  <Layer id="lay-p54">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p55" surfaceType="InteriorWall">
    <Name>Siding, R-5 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-5 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p55"/>
    <U-value unit="WPerSquareMeterK">0.7097</U-value>
  </Construction>
  <Layer id="lay-p55">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p56" surfaceType="InteriorWall">
    <Name>Siding, R-5 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-5 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p56"/>
    <U-value unit="WPerSquareMeterK">0.5961</U-value>
  </Construction>
  <Layer id="lay-p56">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p57" surfaceType="InteriorWall">
    <Name>Siding, R-6 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-6 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p57"/>
    <U-value unit="WPerSquareMeterK">0.6302</U-value>
  </Construction>
  <Layer id="lay-p57">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p58" surfaceType="InteriorWall">
    <Name>Siding, R-6 insulation, filled core, plus interior finish</Name>
    <Description>Block, stucco or siding, R-6 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p58"/>
    <U-value unit="WPerSquareMeterK">0.5394</U-value>
  </Construction>
  <Layer id="lay-p58">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-848"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p59" surfaceType="InteriorWall">
    <Name>Siding, R-10 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-10 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p59"/>
    <U-value unit="WPerSquareMeterK">0.4372</U-value>
  </Construction>
  <Layer id="lay-p59">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-852"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p60" surfaceType="InteriorWall">
    <Name>Siding, R-10 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-10 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p60"/>
    <U-value unit="WPerSquareMeterK">0.3917</U-value>
  </Construction>
  <Layer id="lay-p60">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-852"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p61" surfaceType="InteriorWall">
    <Name>Siding, R-15 insulation, interior finish</Name>
    <Description>Block, stucco or siding, R-15 board insulation, open core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p61"/>
    <U-value unit="WPerSquareMeterK">0.3179</U-value>
  </Construction>
  <Layer id="lay-p61">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p62" surfaceType="InteriorWall">
    <Name>Siding, R-15 insulation, filled core, interior finish</Name>
    <Description>Block, stucco or siding, R-15 board insulation, filled core, plus interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p62"/>
    <U-value unit="WPerSquareMeterK">0.2895</U-value>
  </Construction>
  <Layer id="lay-p62">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p63" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-2 insulation</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-2 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p63"/>
    <U-value unit="WPerSquareMeterK">0.5507</U-value>
  </Construction>
  <Layer id="lay-p63">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p64" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-2 insulation, filled</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-2 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p64"/>
    <U-value unit="WPerSquareMeterK">0.4769</U-value>
  </Construction>
  <Layer id="lay-p64">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p65" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-3 insulation</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-3 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p65"/>
    <U-value unit="WPerSquareMeterK">0.5053</U-value>
  </Construction>
  <Layer id="lay-p65">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p66" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-3 insulation, filled</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-3 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p66"/>
    <U-value unit="WPerSquareMeterK">0.4428</U-value>
  </Construction>
  <Layer id="lay-p66">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p67" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-4 insulation</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-4 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p67"/>
    <U-value unit="WPerSquareMeterK">0.4655</U-value>
  </Construction>
  <Layer id="lay-p67">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p68" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-4 insulation, filled</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-4 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p68"/>
    <U-value unit="WPerSquareMeterK">0.4088</U-value>
  </Construction>
  <Layer id="lay-p68">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p69" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-5 insulation</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-5 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p69"/>
    <U-value unit="WPerSquareMeterK">0.4258</U-value>
  </Construction>
  <Layer id="lay-p69">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p70" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-11 plus R-5 insulation, filled</Name>
    <Description>Block, any exterior finish, R-11 stud cavity, R-5 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p70"/>
    <U-value unit="WPerSquareMeterK">0.3804</U-value>
  </Construction>
  <Layer id="lay-p70">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-853"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p71" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-2 insulation</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-2 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p71"/>
    <U-value unit="WPerSquareMeterK">0.5053</U-value>
  </Construction>
  <Layer id="lay-p71">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p72" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-2 insulation, filled</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-2 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p72"/>
    <U-value unit="WPerSquareMeterK">0.4428</U-value>
  </Construction>
  <Layer id="lay-p72">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p73" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-3 insulation</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-3 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p73"/>
    <U-value unit="WPerSquareMeterK">0.4655</U-value>
  </Construction>
  <Layer id="lay-p73">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p74" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-3 insulation, filled</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-3 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p74"/>
    <U-value unit="WPerSquareMeterK">0.4144</U-value>
  </Construction>
  <Layer id="lay-p74">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p75" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-4 insulation</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-4 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p75"/>
    <U-value unit="WPerSquareMeterK">0.4315</U-value>
  </Construction>
  <Layer id="lay-p75">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p76" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-4 insulation, filled</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-4 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p76"/>
    <U-value unit="WPerSquareMeterK">0.3861</U-value>
  </Construction>
  <Layer id="lay-p76">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p77" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-5 insulation</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-5 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p77"/>
    <U-value unit="WPerSquareMeterK">0.3974</U-value>
  </Construction>
  <Layer id="lay-p77">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p78" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-15 plus R-5 insulation, filled</Name>
    <Description>Block, any exterior finish, R-15 stud cavity, R-5 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p78"/>
    <U-value unit="WPerSquareMeterK">0.3577</U-value>
  </Construction>
  <Layer id="lay-p78">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-855"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p79" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-2 insulation</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-2 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p79"/>
    <U-value unit="WPerSquareMeterK">0.4712</U-value>
  </Construction>
  <Layer id="lay-p79">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p80" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-2 insulation, filled</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-2 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p80"/>
    <U-value unit="WPerSquareMeterK">0.4144</U-value>
  </Construction>
  <Layer id="lay-p80">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-844"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p81" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-3 insulation</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-3 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p81"/>
    <U-value unit="WPerSquareMeterK">0.4315</U-value>
  </Construction>
  <Layer id="lay-p81">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p82" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-3 insulation, filled</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-3 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p82"/>
    <U-value unit="WPerSquareMeterK">0.3861</U-value>
  </Construction>
  <Layer id="lay-p82">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-845"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p83" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-4 insulation</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-4 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p83"/>
    <U-value unit="WPerSquareMeterK">0.4031</U-value>
  </Construction>
  <Layer id="lay-p83">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p84" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-4 insulation, filled</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-4 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p84"/>
    <U-value unit="WPerSquareMeterK">0.3633</U-value>
  </Construction>
  <Layer id="lay-p84">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-846"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p85" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-5 insulation</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-5 board, open core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p85"/>
    <U-value unit="WPerSquareMeterK">0.3747</U-value>
  </Construction>
  <Layer id="lay-p85">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p86" surfaceType="InteriorWall">
    <Name>Block, interior/exterior finish, R-21 plus R-5 insulation, filled</Name>
    <Description>Block, any exterior finish, R-21 stud cavity, R-5 board, filled core, interior finish [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p86"/>
    <U-value unit="WPerSquareMeterK">0.3406</U-value>
  </Construction>
  <Layer id="lay-p86">
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-857"/>
    <MaterialId materialIdRef="mat-847"/>
    <MaterialId materialIdRef="mat-351"/>
  </Layer>
  <Construction id="con-p101" surfaceType="InteriorWall">
    <Name>Light-weight plaster, brick, light-weight plaster</Name>
    <Description>1/2 in (12 mm) lightweight plaster 4 in (100 mm) brick, 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p101"/>
    <U-value unit="WPerSquareMeterK">1.75</U-value>
  </Construction>
  <Layer id="lay-p101">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="con-p102" surfaceType="InteriorWall">
    <Name>Light-weight plaster, concrete block, light-weight plaster</Name>
    <Description>1/2 in (12 mm) lightweight plaster, 4 in (100 mm) lightweight concrete block, 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p102"/>
    <U-value unit="WPerSquareMeterK">1.05</U-value>
  </Construction>
  <Layer id="lay-p102">
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Construction id="con-p103" surfaceType="InteriorWall">
    <Name>Plasterboard, timber studding, plasterboard</Name>
    <Description>1/2 in (12 mm) plasterboard, timber studding, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-p103"/>
    <U-value unit="WPerSquareMeterK">1.75</U-value>
  </Construction>
  <Layer id="lay-p103">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-527"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Construction id="FROOF2" surfaceType="Roof">
    <Name>Flat roof - A</Name>
    <Description>Flat roof</Description>
    <LayerId layerIdRef="lay-FROOF2"/>
    <U-value unit="WPerSquareMeterK">0.2497</U-value>
  </Construction>
  <Layer id="lay-FROOF2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="FROOF90" surfaceType="Roof">
    <Name>Flat roof - B</Name>
    <Description>Flat roof</Description>
    <LayerId layerIdRef="lay-FROOF90"/>
    <U-value unit="WPerSquareMeterK">0.2277</U-value>
  </Construction>
  <Layer id="lay-FROOF90">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
     <Construction id="FROOF85" surfaceType="Roof">
    <Name>Flat roof - C</Name>
    <Description>Flat roof</Description>
    <LayerId layerIdRef="lay-FROOF85"/>
    <U-value unit="WPerSquareMeterK">0.3183</U-value>
  </Construction>
  <Layer id="lay-FROOF85">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="SROOF2" surfaceType="Roof">
    <Name>Sloping roof including loft</Name>
    <Description>Sloping roof including loft</Description>
    <LayerId layerIdRef="lay-SROOF2"/>
    <U-value unit="WPerSquareMeterK">0.1589</U-value>
  </Construction>
  <Layer id="lay-SROOF2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="SROOF90" surfaceType="Roof">
    <Name>Sloping roof including loft</Name>
    <Description>Sloping roof including loft</Description>
    <LayerId layerIdRef="lay-SROOF90"/>
    <U-value unit="WPerSquareMeterK">0.2330</U-value>
  </Construction>
  <Layer id="lay-SROOF90">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF15"/>
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="CURTRF2" surfaceType="Roof">
    <Name>Lightweight curtain roof</Name>
    <Description>Lightweight curtain roof</Description>
    <LayerId layerIdRef="lay-CURTRF2"/>
    <U-value unit="WPerSquareMeterK">0.2487</U-value>
  </Construction>
  <Layer id="lay-CURTRF2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="CURTROOF" surfaceType="Roof">
    <Name>Lightweight curtain roof</Name>
    <Description>Lightweight curtain roof</Description>
    <LayerId layerIdRef="lay-CURTROOF"/>
    <U-value unit="WPerSquareMeterK">0.2392</U-value>
  </Construction>
  <Layer id="lay-CURTROOF">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF14"/>
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="SRF-D" surfaceType="Roof">
    <Name>Sloping roof - domestic</Name>
    <Description>Sloping roof - domestic</Description>
    <LayerId layerIdRef="lay-SRF-D"/>
    <U-value unit="WPerSquareMeterK">3.3775</U-value>
  </Construction>
  <Layer id="lay-SRF-D">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="FROOF" surfaceType="Roof">
    <Name>Un-insulated flat roof</Name>
    <Description>Un-insulated flat roof</Description>
    <LayerId layerIdRef="lay-FROOF"/>
    <U-value unit="WPerSquareMeterK">1.5583</U-value>
  </Construction>
  <Layer id="lay-FROOF">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="SUPERRF" surfaceType="Roof">
    <Name>Super-insulated flat roof</Name>
    <Description>Super-insulated flat roof</Description>
    <LayerId layerIdRef="lay-SUPERRF"/>
    <U-value unit="WPerSquareMeterK">0.1769</U-value>
  </Construction>
  <Layer id="lay-SUPERRF">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHRF1" surfaceType="Roof">
    <Name>Roof terrace system</Name>
    <Description>Roof terrace system</Description>
    <LayerId layerIdRef="lay-ASHRF1"/>
    <U-value unit="WPerSquareMeterK">0.4694</U-value>
  </Construction>
  <Layer id="lay-ASHRF1">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
     <Construction id="ASHRF19" surfaceType="Roof">
    <Name>Roof terrace system</Name>
    <Description>Roof terrace system</Description>
    <LayerId layerIdRef="lay-ASHRF19"/>
    <U-value unit="WPerSquareMeterK">1.3824</U-value>
  </Construction>
  <Layer id="lay-ASHRF19">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF17" surfaceType="Roof">
    <Name>Steel sheet with 2 in insulation</Name>
    <Description>Steel sheet with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF17"/>
    <U-value unit="WPerSquareMeterK">0.5343</U-value>
  </Construction>
  <Layer id="lay-ASHRF17">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF18" surfaceType="Roof">
    <Name>Steel sheet with 1 in insulation</Name>
    <Description>Steel sheet with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF18"/>
    <U-value unit="WPerSquareMeterK">0.5343</U-value>
  </Construction>
  <Layer id="lay-ASHRF18">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF35" surfaceType="Roof">
    <Name>Steel sheet with 2 in insulation</Name>
    <Description>Steel sheet with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF35"/>
    <U-value unit="WPerSquareMeterK">0.7254</U-value>
  </Construction>
  <Layer id="lay-ASHRF35">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF36" surfaceType="Roof">
    <Name>Steel sheet with 1 in insulation</Name>
    <Description>Steel sheet with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF36"/>
    <U-value unit="WPerSquareMeterK">1.2694</U-value>
  </Construction>
  <Layer id="lay-ASHRF36">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF171" surfaceType="Roof">
    <Name>Steel sheet with 4 in insulation</Name>
    <Description>Steel sheet with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF171"/>
    <U-value unit="WPerSquareMeterK">0.3275</U-value>
  </Construction>
  <Layer id="lay-ASHRF171">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Construction id="ASHRF172" surfaceType="Roof">
    <Name>Steel sheet with 8 in insulation</Name>
    <Description>Steel sheet with 8 in (200 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF172"/>
    <U-value unit="WPerSquareMeterK">0.1846</U-value>
  </Construction>
  <Layer id="lay-ASHRF172">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="ASHRF173" surfaceType="Roof">
    <Name>Steel sheet with 12 in insulation</Name>
    <Description>Steel sheet with 12 in (300 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF173"/>
    <U-value unit="WPerSquareMeterK">0.1286</U-value>
  </Construction>
  <Layer id="lay-ASHRF173">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
   <Construction id="RF3" surfaceType="Roof">
    <Name>Stone chipping, asphalt, screed, heavy concrete block</Name>
    <Description>1 in (25 mm) stone chipping 3/4 in (19 mm) asphalt 1 1/2 in (40 mm) screed 6 in (150 mm) concrete block (heavy)</Description>
    <LayerId layerIdRef="lay-RF3"/>
    <U-value unit="WPerSquareMeterK">2.5405</U-value>
  </Construction>
  <Layer id="lay-RF3">
    <MaterialId materialIdRef="mat-AF10"/>
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
  </Layer>
  <Construction id="RF4" surfaceType="Roof">
    <Name>Stone chipping, asphalt, screed, light concrete block</Name>
    <Description>1 in (25 mm) stone chipping 3/4 in (19 mm) asphalt 1 1/2 in (40 mm) screed 6 in (150 mm) concrete block (light)</Description>
    <LayerId layerIdRef="lay-RF4"/>
    <U-value unit="WPerSquareMeterK">0.9165</U-value>
  </Construction>
  <Layer id="lay-RF4">
    <MaterialId materialIdRef="mat-AF10"/>
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
  </Layer>
  <Construction id="RF1" surfaceType="Roof">
    <Name>Asphalt, screed, dense cast concrete, dense plaster</Name>
    <Description>3/4 in (19 mm) asphalt 3 in (75 mm) screed 6 in (150 mm) cast concrete (dense) 1/2 in (12 mm) plaster (dense)</Description>
    <LayerId layerIdRef="lay-RF1"/>
    <U-value unit="WPerSquareMeterK">2.0240</U-value>
  </Construction>
  <Layer id="lay-RF1">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Construction id="RF2" surfaceType="Roof">
    <Name>Asphalt, aerated concrete slab, dense plaster</Name>
    <Description>3/4 in (19 mm) asphalt 6 in (150 mm) Aerated concrete slab 1/2 in (12 mm) plaster (dense)</Description>
    <LayerId layerIdRef="lay-RF2"/>
    <U-value unit="WPerSquareMeterK">0.8760</U-value>
  </Construction>
  <Layer id="lay-RF2">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-525"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Construction id="RF5" surfaceType="Roof">
    <Name>Asphalt, fiberboard, aced, air, aced</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 3/8 in (10 mm) aced 1 in (25 mm) air 3/8 in (10 mm) aced</Description>
    <LayerId layerIdRef="lay-RF5"/>
    <U-value unit="WPerSquareMeterK">1.5867</U-value>
  </Construction>
  <Layer id="lay-RF5">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF14"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AF14"/>
  </Layer>
  <Construction id="RF6" surfaceType="Roof">
    <Name>Asphalt, fiberboard, gypsum</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 1 in (25 mm) air 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF6"/>
    <U-value unit="WPerSquareMeterK">1.3207</U-value>
  </Construction>
  <Layer id="lay-RF6">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF7A" surfaceType="Roof">
    <Name>Asphalt, fiberboard, 1 in batting, gypsum</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 1 in (25 mm) air 1 in (25 mm) batt 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF7A"/>
    <U-value unit="WPerSquareMeterK">0.7923</U-value>
  </Construction>
  <Layer id="lay-RF7A">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AI06"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF7B" surfaceType="Roof">
    <Name>Asphalt, fiberboard, 2 in batting, gypsum</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 1 in (25 mm) air 2 in (50 mm) batt 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF7B"/>
    <U-value unit="WPerSquareMeterK">0.5299</U-value>
  </Construction>
  <Layer id="lay-RF7B">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-398"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF7C" surfaceType="Roof">
    <Name>3/4 in asphalt 1/2 in fiberboard 1 in air 3 in batt 3/8 in gyp.</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 1 in (25 mm) air 3 in (75 mm) batt 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF7C"/>
    <U-value unit="WPerSquareMeterK">0.3981</U-value>
  </Construction>
  <Layer id="lay-RF7C">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF8A" surfaceType="Roof">
    <Name>3/4 in asphalt 1/2 in fiberboard 2 in EPS slab 1 in air 3/8 in gyp.</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 2 in (50 mm) EPS slab 1 in (25 mm) air 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF8A"/>
    <U-value unit="WPerSquareMeterK">0.7399</U-value>
  </Construction>
  <Layer id="lay-RF8A">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF8B" surfaceType="Roof">
    <Name>3/4 in asphalt 1/2 in fiberboard 2 in EPS slab 1 in air 3/8 in gyp.</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) fiberboard 2 in (50 mm) EPS slab 1 in (25 mm) air 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF8B"/>
    <U-value unit="WPerSquareMeterK">0.4841</U-value>
  </Construction>
  <Layer id="lay-RF8B">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF9" surfaceType="Roof">
    <Name>3/4 in asphalt 1/2 in screed 2 in wood wool slab 1 in air 3/8 in gyp.</Name>
    <Description>3/4 in (19 mm) asphalt 1/2 in (12 mm) screed 2 in (50 mm) wood wool slab 1 in (25 mm) air 3/8 in (10 mm) gyp.</Description>
    <LayerId layerIdRef="lay-RF9"/>
    <U-value unit="WPerSquareMeterK">1.0502</U-value>
  </Construction>
  <Layer id="lay-RF9">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="RF10" surfaceType="Roof">
    <Name>3/4 in felt / bitumen 1 in EPS slab 1/8 in metal deck</Name>
    <Description>3/4 in (19 mm) felt / bitumen 1 in (25 mm) EPS slab 1/8 in (3 mm) metal deck</Description>
    <LayerId layerIdRef="lay-RF10"/>
    <U-value unit="WPerSquareMeterK">1.1206</U-value>
  </Construction>
  <Layer id="lay-RF10">
    <MaterialId materialIdRef="mat-AF12B"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Construction id="ASHRF2" surfaceType="Roof">
    <Name>4 in wood with 2 in insulation</Name>
    <Description>4 in (100 mm) wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF2"/>
    <U-value unit="WPerSquareMeterK">0.3688</U-value>
  </Construction>
  <Layer id="lay-ASHRF2">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF3" surfaceType="Roof">
    <Name>2 1/2 in wood with 2 in insulation</Name>
    <Description>2 1/2 in wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF3"/>
    <U-value unit="WPerSquareMeterK">0.6746</U-value>
  </Construction>
  <Layer id="lay-ASHRF3">
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHRF4" surfaceType="Roof">
    <Name>4 in wood with 2 in insulation</Name>
    <Description>4 in (100 mm) wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF4"/>
    <U-value unit="WPerSquareMeterK">0.8566</U-value>
  </Construction>
  <Layer id="lay-ASHRF4">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF5" surfaceType="Roof">
    <Name>4 in wood with 1 in insulation</Name>
    <Description>4 in (100 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF5"/>
    <U-value unit="WPerSquareMeterK">0.4716</U-value>
  </Construction>
  <Layer id="lay-ASHRF5">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF6" surfaceType="Roof">
    <Name>2 1/2 in wood with 1 in insulation</Name>
    <Description>2 1/2 in (65 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF6"/>
    <U-value unit="WPerSquareMeterK">0.5538</U-value>
  </Construction>
  <Layer id="lay-ASHRF6">
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHRF7" surfaceType="Roof">
    <Name>1 in wood with 1 in insulation</Name>
    <Description>1 in (25 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF7"/>
    <U-value unit="WPerSquareMeterK">0.6708</U-value>
  </Construction>
  <Layer id="lay-ASHRF7">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG05"/>
  </Layer>
  <Construction id="ASHRF8" surfaceType="Roof">
    <Name>8 in lightweight concrete</Name>
    <Description>8 in (200 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF8"/>
    <U-value unit="WPerSquareMeterK">0.5363</U-value>
  </Construction>
  <Layer id="lay-ASHRF8">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHRF9" surfaceType="Roof">
    <Name>6 in lightweight concrete</Name>
    <Description>6 in (150 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF9"/>
    <U-value unit="WPerSquareMeterK">0.6365</U-value>
  </Construction>
  <Layer id="lay-ASHRF9">
    <MaterialId materialIdRef="mat-AM12"/>
  </Layer>
  <Construction id="ASHRF10" surfaceType="Roof">
    <Name>4 in lightweight concrete</Name>
    <Description>4 in (100 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF10"/>
    <U-value unit="WPerSquareMeterK">0.7828</U-value>
  </Construction>
  <Layer id="lay-ASHRF10">
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHRF11" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 2 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF11"/>
    <U-value unit="WPerSquareMeterK">0.5103</U-value>
  </Construction>
  <Layer id="lay-ASHRF11">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF12" surfaceType="Roof">
    <Name>4 in heavyweight concrete with 2 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF12"/>
    <U-value unit="WPerSquareMeterK">0.5181</U-value>
  </Construction>
  <Layer id="lay-ASHRF12">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF13" surfaceType="Roof">
    <Name>2 in heavyweight concrete with 2 in insulation</Name>
    <Description>2 in (50 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF13"/>
    <U-value unit="WPerSquareMeterK">0.5261</U-value>
  </Construction>
  <Layer id="lay-ASHRF13">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF14" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 1 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF14"/>
    <U-value unit="WPerSquareMeterK">0.7305</U-value>
  </Construction>
  <Layer id="lay-ASHRF14">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF15" surfaceType="Roof">
    <Name>4 in heavyweight concrete with 1 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF15"/>
    <U-value unit="WPerSquareMeterK">0.7465</U-value>
  </Construction>
  <Layer id="lay-ASHRF15">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF16" surfaceType="Roof">
    <Name>2 in heavyweight concrete with 1 in insulation</Name>
    <Description>2 in (50 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF16"/>
    <U-value unit="WPerSquareMeterK">0.7632</U-value>
  </Construction>
  <Layer id="lay-ASHRF16">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF20" surfaceType="Roof">
    <Name>4 in wood with 2 in insulation</Name>
    <Description>4 in (100 mm) wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF20"/>
    <U-value unit="WPerSquareMeterK">0.4508</U-value>
  </Construction>
  <Layer id="lay-ASHRF20">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF21" surfaceType="Roof">
    <Name>2 1/2 in wood with 2 in insulation</Name>
    <Description>2 1/2 in (65 mm) wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF21"/>
    <U-value unit="WPerSquareMeterK">0.5254</U-value>
  </Construction>
  <Layer id="lay-ASHRF21">
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHRF22" surfaceType="Roof">
    <Name>1 in wood with 2 in insulation</Name>
    <Description>1 in (25 mm) wood with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF22"/>
    <U-value unit="WPerSquareMeterK">0.6296</U-value>
  </Construction>
  <Layer id="lay-ASHRF22">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG05"/>
  </Layer>
  <Construction id="ASHRF23" surfaceType="Roof">
    <Name>4 in wood with 1 in insulation</Name>
    <Description>4 in (100 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF23"/>
    <U-value unit="WPerSquareMeterK">0.6145</U-value>
  </Construction>
  <Layer id="lay-ASHRF23">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF24" surfaceType="Roof">
    <Name>2 1/2 in wood with 1 in insulation</Name>
    <Description>2 1/2 in (65 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF24"/>
    <U-value unit="WPerSquareMeterK">0.7619</U-value>
  </Construction>
  <Layer id="lay-ASHRF24">
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG06"/>
  </Layer>
  <Construction id="ASHRF25" surfaceType="Roof">
    <Name>1 in wood with 1 in insulation</Name>
    <Description>1 in (25 mm) wood with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF25"/>
    <U-value unit="WPerSquareMeterK">1.0023</U-value>
  </Construction>
  <Layer id="lay-ASHRF25">
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG05"/>
  </Layer>
  <Construction id="ASHRF26" surfaceType="Roof">
    <Name>8 in lightweight concrete</Name>
    <Description>8 in (200 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF26"/>
    <U-value unit="WPerSquareMeterK">0.7291</U-value>
  </Construction>
  <Layer id="lay-ASHRF26">
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHRF27" surfaceType="Roof">
    <Name>6 in lightweight concrete</Name>
    <Description>6 in (150 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF27"/>
    <U-value unit="WPerSquareMeterK">0.9277</U-value>
  </Construction>
  <Layer id="lay-ASHRF27">
    <MaterialId materialIdRef="mat-AM12"/>
  </Layer>
  <Construction id="ASHRF28" surfaceType="Roof">
    <Name>4 in lightweight concrete</Name>
    <Description>4 in (100 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHRF28"/>
    <U-value unit="WPerSquareMeterK">1.2750</U-value>
  </Construction>
  <Layer id="lay-ASHRF28">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHRF29" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 2 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF29"/>
    <U-value unit="WPerSquareMeterK">0.6819</U-value>
  </Construction>
  <Layer id="lay-ASHRF29">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF30" surfaceType="Roof">
    <Name>4 in heavyweight concrete with 2 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF30"/>
    <U-value unit="WPerSquareMeterK">0.6958</U-value>
  </Construction>
  <Layer id="lay-ASHRF30">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF31" surfaceType="Roof">
    <Name>2 in heavyweight concrete with 2 in insulation</Name>
    <Description>2 in (50 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF31"/>
    <U-value unit="WPerSquareMeterK">0.7103</U-value>
  </Construction>
  <Layer id="lay-ASHRF31">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF32" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 1 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF32"/>
    <U-value unit="WPerSquareMeterK">1.1418</U-value>
  </Construction>
  <Layer id="lay-ASHRF32">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF33" surfaceType="Roof">
    <Name>4 in heavyweight concrete with 1 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF33"/>
    <U-value unit="WPerSquareMeterK">1.1814</U-value>
  </Construction>
  <Layer id="lay-ASHRF33">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF34" surfaceType="Roof">
    <Name>2 in heavyweight concrete with 1 in insulation</Name>
    <Description>2 in (50 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF34"/>
    <U-value unit="WPerSquareMeterK">1.2238</U-value>
  </Construction>
  <Layer id="lay-ASHRF34">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF111" surfaceType="Roof">
    <Name>2 in heavyweight concrete with 4 in insulation</Name>
    <Description>2 in (50 mm) heavyweight concrete with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF111"/>
    <U-value unit="WPerSquareMeterK">0.3244</U-value>
  </Construction>
  <Layer id="lay-ASHRF111">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF121" surfaceType="Roof">
    <Name>4 in heavyweight concrete with 4 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF121"/>
    <U-value unit="WPerSquareMeterK">0.3214</U-value>
  </Construction>
  <Layer id="lay-ASHRF121">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF112" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 4 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF112"/>
    <U-value unit="WPerSquareMeterK">0.3184</U-value>
  </Construction>
  <Layer id="lay-ASHRF112">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF113" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 6 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 6 in (150 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF113"/>
    <U-value unit="WPerSquareMeterK">0.2314</U-value>
  </Construction>
  <Layer id="lay-ASHRF113">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF114" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 9 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 9 in (225 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF114"/>
    <U-value unit="WPerSquareMeterK">0.1641</U-value>
  </Construction>
  <Layer id="lay-ASHRF114">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF115" surfaceType="Roof">
    <Name>6 in heavyweight concrete with 12 in insulation</Name>
    <Description>6 in (150 mm) heavyweight concrete with 12 in (300 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF115"/>
    <U-value unit="WPerSquareMeterK">0.1271</U-value>
  </Construction>
  <Layer id="lay-ASHRF115">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHRF210" surfaceType="Roof">
    <Name>4 in wood with 4 in insulation</Name>
    <Description>4 in (100 mm) wood with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF210"/>
    <U-value unit="WPerSquareMeterK">0.2569</U-value>
  </Construction>
  <Layer id="lay-ASHRF210">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF211" surfaceType="Roof">
    <Name>4 in wood with 8 in insulation</Name>
    <Description>4 in (100 mm) wood with 8 in (200 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF211"/>
    <U-value unit="WPerSquareMeterK">0.1599</U-value>
  </Construction>
  <Layer id="lay-ASHRF211">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="ASHRF212" surfaceType="Roof">
    <Name>4 in wood with 12 in insulation</Name>
    <Description>4 in (100 mm) wood with 12 in (300 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHRF212"/>
    <U-value unit="WPerSquareMeterK">0.1160</U-value>
  </Construction>
  <Layer id="lay-ASHRF212">
    <MaterialId materialIdRef="mat-AG07"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AG07"/>
  </Layer>
  <Construction id="con-AR13" surfaceType="Roof">
    <Name>Concrete ballast, membrane, sheathing, insulation, metal deck</Name>
    <Description>2 in (50 mm) concrete roof ballast, membrane, sheathing, R-15 insulation board, metal deck [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR13"/>
    <U-value unit="WPerSquareMeterK">0.297</U-value>
  </Construction>
  <Construction id="con-AR4" surfaceType="Roof">
    <Name>Asphalt shingles, wood sheathing, R-19 batt insulation, gyp board</Name>
    <Description>Asphalt shingles, wood sheathing, R-19 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR4"/>
    <U-value unit="WPerSquareMeterK">0.235</U-value>
  </Construction>
  <Construction id="con-AR5" surfaceType="Roof">
    <Name>Slate or tile, wood sheathing, R-19 batt insulation, gyp board</Name>
    <Description>Slate or tile, wood sheathing, R-19 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR5"/>
    <U-value unit="WPerSquareMeterK">0.239</U-value>
  </Construction>
  <Construction id="con-AR6" surfaceType="Roof">
    <Name>Wood shingles, wood sheathing, R-19 batt insulation, gyp board</Name>
    <Description>Wood shingles, wood sheathing, R-19 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR6"/>
    <U-value unit="WPerSquareMeterK">0.231</U-value>
  </Construction>
  <Construction id="con-AR1" surfaceType="Roof">
    <Name>Metal roof, R-19 batt insulation, gyp board</Name>
    <Description>Metal roof, R-19 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR1"/>
    <U-value unit="WPerSquareMeterK">0.249</U-value>
  </Construction>
  <Construction id="con-AR2" surfaceType="Roof">
    <Name>Metal roof, R-19 batt insulation, suspended acoustical ceiling</Name>
    <Description>Metal roof, R-19 batt insulation, suspended acoustical ceiling [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR2"/>
    <U-value unit="WPerSquareMeterK">0.227</U-value>
  </Construction>
  <Construction id="con-AR3" surfaceType="Roof">
    <Name>Metal roof, R-19 batt insulation</Name>
    <Description>Metal roof, R-19 batt insulation [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR3"/>
    <U-value unit="WPerSquareMeterK">0.255</U-value>
  </Construction>
  <Construction id="con-AR7" surfaceType="Roof">
    <Name>Membrane, sheathing, R-10 insulation board, wood deck</Name>
    <Description>Membrane, sheathing, R-10 insulation board, wood deck [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR7"/>
    <U-value unit="WPerSquareMeterK">0.393</U-value>
  </Construction>
  <Construction id="con-AR8" surfaceType="Roof">
    <Name>Membrane, sheathing, R-10 insulation, wood deck, suspended ceiling</Name>
    <Description>Membrane, sheathing, R-10 insulation board, wood deck, suspended acoustical ceiling [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR8"/>
    <U-value unit="WPerSquareMeterK">0.329</U-value>
  </Construction>
  <Construction id="con-AR9" surfaceType="Roof">
    <Name>Membrane, sheathing, R-10 insulation board, metal deck</Name>
    <Description>Membrane, sheathing, R-10 insulation board, metal deck [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR9"/>
    <U-value unit="WPerSquareMeterK">0.452</U-value>
  </Construction>
  <Construction id="con-AR10" surfaceType="Roof">
    <Name>Membrane, sheathing, R-10 insulation, metal deck, suspended ceiling</Name>
    <Description>Membrane, sheathing, R-10 insulation board, metal deck, suspended acoustical ceiling [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR10"/>
    <U-value unit="WPerSquareMeterK">0.370</U-value>
  </Construction>
  <Construction id="con-AR11" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation board, metal deck</Name>
    <Description>Membrane, sheathing, R-15 insulation board, metal deck [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR11"/>
    <U-value unit="WPerSquareMeterK">0.323</U-value>
  </Construction>
  <Construction id="con-AR12" surfaceType="Roof">
    <Name>Membrane, sheathing, R-10 plus R-15 insulation boards, metal deck</Name>
    <Description>Membrane, sheathing, R-10 plus R-15 insulation boards, metal deck [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR12"/>
    <U-value unit="WPerSquareMeterK">0.206</U-value>
  </Construction>
  <Construction id="con-AR14" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation, 4 in light concrete</Name>
    <Description>Membrane, sheathing, R-15 insulation board, 4 in (100 mm) lightweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR14"/>
    <U-value unit="WPerSquareMeterK">0.304</U-value>
  </Construction>
  <Construction id="con-AR15" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation, 6 in light concrete</Name>
    <Description>Membrane, sheathing, R-15 insulation board, 6 in (150 mm) lightweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR15"/>
    <U-value unit="WPerSquareMeterK">0.296</U-value>
  </Construction>
  <Construction id="con-AR16" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation, 8 in light concrete</Name>
    <Description>Membrane, sheathing, R-15 insulation board, 8 in (200 mm) lightweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR16"/>
    <U-value unit="WPerSquareMeterK">0.288</U-value>
  </Construction>
  <Construction id="con-AR17" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation, 6 in heavy concrete</Name>
    <Description>Membrane, sheathing, R-15 insulation board, 6 in (150 mm) heavyweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR17"/>
    <U-value unit="WPerSquareMeterK">0.315</U-value>
  </Construction>
  <Construction id="con-AR18" surfaceType="Roof">
    <Name>Membrane, sheathing, R-15 insulation, 8 in heavy concrete</Name>
    <Description>Membrane, sheathing, R-15 insulation board, 8 in (200 mm) heavyweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR18"/>
    <U-value unit="WPerSquareMeterK">0.313</U-value>
  </Construction>
  <Construction id="con-AR19" surfaceType="Roof">
    <Name>Membrane, concrete, R-19 insulation, suspended ceiling</Name>
    <Description>Membrane, 6 in (150 mm) heavyweight concrete, R-19 batt insulation, suspended acoustical ceiling [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AR19"/>
    <U-value unit="WPerSquareMeterK">0.239</U-value>
  </Construction>
  <Construction id="con-r1" surfaceType="Roof">
    <Name>R-10 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R10 insulation over roof deck [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>83.527864</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r1"/>
    <U-value unit="WPerSquareMeterK">0.483402</U-value>
  </Construction>
  <Construction id="con-r2" surfaceType="Roof">
    <Name>R-15 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R15 insulation over roof deck [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>94.937598</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r2"/>
    <U-value unit="WPerSquareMeterK">0.373047</U-value>
  </Construction>
  <Construction id="con-r3" surfaceType="Roof">
    <Name>R-19 wood framed roof</Name>
    <Description>ASHRAE 90.1 compliant R19 wood framed roof with attic [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>88.26398</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r3"/>
    <U-value unit="WPerSquareMeterK">0.346474</U-value>
  </Construction>
  <Construction id="con-r4" surfaceType="Roof">
    <Name>R-20 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R20 insulation over roof deck [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>104.40983</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r4"/>
    <U-value unit="WPerSquareMeterK">0.256208</U-value>
  </Construction>
  <Construction id="con-r5" surfaceType="Roof">
    <Name>R-25 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R25 insulation over roof deck [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>119.048734</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r5"/>
    <U-value unit="WPerSquareMeterK">0.221481</U-value>
  </Construction>
  <Construction id="con-r6" surfaceType="Roof">
    <Name>R-30 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R30 wood framed roof with  attic [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>73.409798</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r6"/>
    <U-value unit="WPerSquareMeterK">0.167165</U-value>
  </Construction>
  <Construction id="con-r7" surfaceType="Roof">
    <Name>R-38 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R38 wood framed roof with attic [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>78.361192</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r7"/>
    <U-value unit="WPerSquareMeterK">0.133381</U-value>
  </Construction>
  <Construction id="con-r8" surfaceType="Roof">
    <Name>R-49 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R49 wood framed roof with attic [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>81.159806</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r8"/>
    <U-value unit="WPerSquareMeterK">0.113531</U-value>
  </Construction>
  <Construction id="con-r9" surfaceType="Roof">
    <Name>R-60 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R60 wood framed roof with attic [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>83.95842</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r9"/>
    <U-value unit="WPerSquareMeterK">0.085740</U-value>
  </Construction>
  <Construction id="con-r49" surfaceType="Roof">
    <Name>R-30 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R30 insulation over roof deck [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>125.291796</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r49"/>
    <U-value unit="WPerSquareMeterK">0.174291</U-value>
  </Construction>
  <Construction id="con-r50" surfaceType="Roof">
    <Name>R-15 over roof deck - cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R15 insulation over roof deck with reflective coating [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>113.666784</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r50"/>
    <U-value unit="WPerSquareMeterK">0.373047</U-value>
  </Construction>
  <Construction id="con-r51" surfaceType="Roof">
    <Name>R-20 over roof deck - cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R20 insulation over roof deck-Cool roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>122.600821</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r51"/>
    <U-value unit="WPerSquareMeterK">0.256208</U-value>
  </Construction> 
  <Construction id="con-r59" surfaceType="Roof">
    <Name>R-18.7 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R18.7 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>104.40983</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r59"/>
    <U-value unit="WPerSquareMeterK">0.303780</U-value>
  </Construction>
  <Construction id="con-r60" surfaceType="Roof">
    <Name>R-30 over roof deck - cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R30 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>143.482787</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r60"/>
    <U-value unit="WPerSquareMeterK">0.174291</U-value>
  </Construction>
  <Construction id="con-r61" surfaceType="Roof">
    <Name>R-18.7 over roof deck - cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R18.7 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>122.600821</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r61"/>
    <U-value unit="WPerSquareMeterK">0.303780</U-value>
  </Construction>
  <Construction id="con-r66" surfaceType="Roof">
    <Name>R-38 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R38 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>146.173762</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r66"/>
    <U-value unit="WPerSquareMeterK">0.148155</U-value>
  </Construction>
  <Construction id="con-r67" surfaceType="Roof">
    <Name>R-38 over roof deck-cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R38 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>164.364753</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-r67"/>
    <U-value unit="WPerSquareMeterK">0.148155</U-value>
  </Construction>
  <Construction id="con-r89" surfaceType="Roof">
    <Name>R-50 over roof deck</Name>
    <Description>ASHRAE 90.1 compliant continuous R50 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r89"/>
    <U-value unit="WPerSquareMeterK">0.114398</U-value>
  </Construction>
  <Construction id="con-r90" surfaceType="Roof">
    <Name>R-50 over roof deck-cool roof</Name>
    <Description>ASHRAE 90.1 compliant continuous R50 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r90"/>
    <U-value unit="WPerSquareMeterK">0.114398</U-value>
  </Construction>
  <Construction id="con-r96" surfaceType="Roof">
    <Name>R-13 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R13 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r96"/>
    <U-value unit="WPerSquareMeterK">0.386977</U-value>
  </Construction>
  <Construction id="con-r97" surfaceType="Roof">
    <Name>R-22 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R22 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r97"/>
    <U-value unit="WPerSquareMeterK">0.233288</U-value>
  </Construction>
  <Construction id="con-r98" surfaceType="Roof">
    <Name>R-26 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R26 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r98"/>
    <U-value unit="WPerSquareMeterK">0.197023</U-value>
  </Construction>
  <Construction id="con-r99" surfaceType="Roof">
    <Name>R-43 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R43 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r99"/>
    <U-value unit="WPerSquareMeterK">0.123992</U-value>
  </Construction>
  <Construction id="con-r100" surfaceType="Roof">
    <Name>R-52 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R52 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r100"/>
    <U-value unit="WPerSquareMeterK">0.104382</U-value>
  </Construction>
  <Construction id="con-r116" surfaceType="Roof">
    <Name>R-11 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R13 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r116"/>
    <U-value unit="WPerSquareMeterK">0.453798</U-value>
  </Construction>
  <Construction id="con-r121" surfaceType="Roof">
    <Name>R-15 wood frame roof</Name>
    <Description>ASHRAE 90.1 compliant R15 wood framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r121"/>
    <U-value unit="WPerSquareMeterK">0.363977</U-value>
  </Construction>
  <Construction id="con-r117" surfaceType="Roof">
    <Name>R-0 wood or steel frame roof</Name>
    <Description>R0 wood or steel framed roof [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r117"/>
    <U-value unit="WPerSquareMeterK">4.835096</U-value>
  </Construction>
  <Construction id="con-r118" surfaceType="Roof">
    <Name>R-0 over roof deck</Name>
    <Description>R0 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r118"/>
    <U-value unit="WPerSquareMeterK">4.268411</U-value>
  </Construction>
  <Construction id="con-r119" surfaceType="Roof">
    <Name>R-60 over roof deck</Name>
    <Description>R60 insulation over roof deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r119"/>
    <U-value unit="WPerSquareMeterK">0.092384</U-value>
  </Construction>
  <Construction id="con-r76" surfaceType="Roof">
    <Name>R-19 insulation over concret deck</Name>
    <Description>R19 insulation over concrete deck [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.3</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r76"/>
    <U-value unit="WPerSquareMeterK">0.286936</U-value>
  </Construction>
  <Construction id="con-r77" surfaceType="Roof">
    <Name>R-38 attic ceiling</Name>
    <Description>R38 over gypboard [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r77"/>
    <U-value unit="WPerSquareMeterK">0.136704</U-value>
  </Construction>
  <Construction id="con-r78" surfaceType="Roof">
    <Name>R-30 attic ceiling</Name>
    <Description>R30 over gypboard [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r78"/>
    <U-value unit="WPerSquareMeterK">0.172417</U-value>
  </Construction>
  <Construction id="con-r79" surfaceType="Roof">
    <Name>R-45 attic ceiling</Name>
    <Description>R45 over gypboard [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r79"/>
    <U-value unit="WPerSquareMeterK">0.115730</U-value>
  </Construction>
  <Construction id="con-r44" surfaceType="Roof">
    <Name>R-11 wood frame roof</Name>
    <Description>2001 title 24 compliant R11 wood framed roof with attic [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r44"/>
    <U-value unit="WPerSquareMeterK">0.542903</U-value>
  </Construction>
  <Construction id="con-r231" surfaceType="Roof">
    <Name>R-22 insulated panels</Name>
    <Description>Structurally ins. panel (SIP) 6 1/2 in (162 mm) roof, 48 in o.c., R-22 insulation [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r231"/>
    <U-value unit="WPerSquareMeterK">0.237473</U-value>
  </Construction>
  <Construction id="con-r232" surfaceType="Roof">
    <Name>R-28 insulated panels</Name>
    <Description>Structurally ins. panel (SIP) roof 8 1/4 in (210 mm) thick, 48 in o.c., R-28 insulation [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r232"/>
    <U-value unit="WPerSquareMeterK">0.189207</U-value>
  </Construction>
  <Construction id="con-r242" surfaceType="Roof">
    <Name>R-36 insulated panels</Name>
    <Description>Structurally ins. panel (SIP) roof 10 1/4 in (260 mm)thick, 48 in o.c., R-36 insulation [Source: CIBSE] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-r242"/>
    <U-value unit="WPerSquareMeterK">0.150576</U-value>
  </Construction>
   <Construction id="con-r346" surfaceType="Roof">
    <Name>Ballast, 2 in polystyrene, screed, concrete, plaster</Name>
    <Description>Ballast (chips or paving slab), 2 in (50 mm) extruded polystyrene insulation, waterproof roof covering, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r346"/>
    <U-value unit="WPerSquareMeterK">0.51</U-value>
  </Construction>
  <Construction id="con-r347" surfaceType="Roof">
    <Name>Ballast, 4 in polystyrene, screed, concrete, plaster</Name>
    <Description>Ballast (chips or paving slab), 4 in (100 mm) extruded polystyrene insulation, waterproof roof covering, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r347"/>
    <U-value unit="WPerSquareMeterK">0.30</U-value>
  </Construction>
  <Construction id="con-r342" surfaceType="Roof">
    <Name>Waterproof covering, screed, cast concrete, dense plaster</Name>
    <Description>Waterproof covering, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r342"/>
    <U-value unit="WPerSquareMeterK">2.05</U-value>
  </Construction>
  <Construction id="con-r343" surfaceType="Roof">
    <Name>Waterproof covering, polyurethane, screed, concrete, plaster</Name>
    <Description>Waterproof roof covering, 1 1/4 in (32 mm) polyurethane insulation, vapor control layer, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r343"/>
    <U-value unit="WPerSquareMeterK">0.53</U-value>
  </Construction>
  <Construction id="con-r344" surfaceType="Roof">
    <Name>Waterproof covering, polyurethane, screed, concrete, plaster</Name>
    <Description>Waterproof roof covering, 4 in (100 mm) polyurethane insulation, vapour control layer, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r344"/>
    <U-value unit="WPerSquareMeterK">0.22</U-value>
  </Construction>
  <Construction id="con-r345" surfaceType="Roof">
    <Name>Waterproof covering, polyurethane, screed, concrete, plaster</Name>
    <Description>Waterproof roof covering, 8 in (200 mm) polyurethane insulation, vapour control layer, 3 in (75 mm) screed, 6 in (150 mm) cast concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r345"/>
    <U-value unit="WPerSquareMeterK">0.12</U-value>
  </Construction>  
  <Construction id="con-r348" surfaceType="Roof">
    <Name>Waterproof covering, timber decking, plasterboard</Name>
    <Description>Waterproof roof covering, 3/4 in (19 mm) timber decking, ventilated airspace, vapour control layer, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r348"/>
    <U-value unit="WPerSquareMeterK">1.87</U-value>
  </Construction>
  <Construction id="con-r349" surfaceType="Roof">
    <Name>Waterproof covering, mineral fiber insulation, plasterboard</Name>
    <Description>Waterproof roof covering, 3/4 in (19 mm) timber decking, ventilated airspace, 2 in (50 mm) mineral fiber insulation, vapour control layer, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r349"/>
    <U-value unit="WPerSquareMeterK">0.51</U-value>
  </Construction>
  <Construction id="con-r350" surfaceType="Roof">
    <Name>Waterproof covering, 1 1/4 in polyurethane, decking, plasterboard</Name>
    <Description>Waterproof roof covering, 1 1/4 in (32 mm) polyurethane insulation, vapour control layer, 3/4 in (19 mm) timber decking, unventilated airspace, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r350"/>
    <U-value unit="WPerSquareMeterK">0.52</U-value>
  </Construction>
  <Construction id="con-r351" surfaceType="Roof">
    <Name>Waterproof covering, 4 in polyurethane, decking, plasterboard</Name>
    <Description>Waterproof roof covering, 4 in (100 mm) polyurethane insulation, vapour control layer, 3/4 in (19 mm) timber decking, unventilated airspace, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r351"/>
    <U-value unit="WPerSquareMeterK">0.22</U-value>
  </Construction>
  <Construction id="con-r352" surfaceType="Roof">
    <Name>Waterproof covering, 8 in polyurethane, decking, plasterboard</Name>
    <Description>Waterproof roof covering, 8 in (200 mm) polyurethane decking, insulation, vapour control layer, 3/4 in (19 mm) timber unventilated airspace, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-r352"/>
    <U-value unit="WPerSquareMeterK">0.12</U-value>
  </Construction>
  <Construction id="STD_WAL2" surfaceType="ExteriorWall">
    <Name>Standard wall construction - A</Name>
    <Description>Standard wall construction</Description>
    <LayerId layerIdRef="lay-STD_WAL2"/>
    <U-value unit="WPerSquareMeterK">0.3495</U-value>
  </Construction>
  <Layer id="lay-STD_WAL2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM08"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="STD_WAL3" surfaceType="ExteriorWall">
    <Name>Standard wall construction - B</Name>
    <Description>Standard wall construction</Description>
    <LayerId layerIdRef="lay-STD_WAL3"/>
    <U-value unit="WPerSquareMeterK">0.2993</U-value>
  </Construction>
  <Layer id="lay-STD_WAL3">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="STD_WALL" surfaceType="ExteriorWall">
    <Name>Standard wall construction - C</Name>
    <Description>Standard wall construction</Description>
    <LayerId layerIdRef="lay-STD_WALL"/>
    <U-value unit="WPerSquareMeterK">0.3967</U-value>
  </Construction>
  <Layer id="lay-STD_WALL">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="BBW90-D" surfaceType="ExteriorWall">
    <Name>Brick / block wall</Name>
    <Description>Brick / block wall</Description>
    <LayerId layerIdRef="lay-BBW90-D"/>
    <U-value unit="WPerSquareMeterK">0.4396</U-value>
  </Construction>
  <Layer id="lay-BBW90-D">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="TFW90-D" surfaceType="ExteriorWall">
    <Name>Timber-frame wall</Name>
    <Description>Timber-frame wall</Description>
    <LayerId layerIdRef="lay-TFW90-D"/>
    <U-value unit="WPerSquareMeterK">0.4493</U-value>
  </Construction>
  <Layer id="lay-TFW90-D">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="CURTWALL" surfaceType="ExteriorWall">
    <Name>Lightweight curtain wall</Name>
    <Description>Lightweight curtain wall</Description>
    <LayerId layerIdRef="lay-CURTWALL"/>
    <U-value unit="WPerSquareMeterK">0.4522</U-value>
  </Construction>
  <Layer id="lay-CURTWALL">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="MCLADW" surfaceType="ExteriorWall">
    <Name>Metal-clad wall</Name>
    <Description>Metal-clad wall</Description>
    <LayerId layerIdRef="lay-MCLADW"/>
    <U-value unit="WPerSquareMeterK">0.4546</U-value>
  </Construction>
  <Layer id="lay-MCLADW">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="BBWALL90" surfaceType="ExteriorWall">
    <Name>Brick / block wall</Name>
    <Description>Brick / block wall</Description>
    <LayerId layerIdRef="lay-BBWALL90"/>
    <U-value unit="WPerSquareMeterK">0.3967</U-value>
  </Construction>
  <Layer id="lay-BBWALL90">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="BBW85-D" surfaceType="ExteriorWall">
    <Name>Brick / block wall</Name>
    <Description>Brick / block wall</Description>
    <LayerId layerIdRef="lay-BBW85-D"/>
    <U-value unit="WPerSquareMeterK">0.5416</U-value>
  </Construction>
  <Layer id="lay-BBW85-D">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="TFW85-D" surfaceType="ExteriorWall">
    <Name>Timber-frame wall</Name>
    <Description>Timber-frame wall</Description>
    <LayerId layerIdRef="lay-TFW85-D"/>
    <U-value unit="WPerSquareMeterK">0.5779</U-value>
  </Construction>
  <Layer id="lay-TFW85-D">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="BBWALL85" surfaceType="ExteriorWall">
    <Name>Brick / block wall</Name>
    <Description>Brick / block wall</Description>
    <LayerId layerIdRef="lay-BBWALL85"/>
    <U-value unit="WPerSquareMeterK">0.5130</U-value>
  </Construction>
  <Layer id="lay-BBWALL85">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="CLADWALL" surfaceType="ExteriorWall">
    <Name>Lightweight concrete-clad wall</Name>
    <Description>Lightweight concrete-clad wall</Description>
    <LayerId layerIdRef="lay-cladWALL"/>
    <U-value unit="WPerSquareMeterK">0.5445</U-value>
  </Construction>
  <Layer id="lay-cladWALL">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="WALLSLCD" surfaceType="ExteriorWall">
    <Name>Brickwork single-leaf construction dense plaster</Name>
    <Description>Brickwork single-leaf construction dense plaster</Description>
    <LayerId layerIdRef="lay-WALLSLCD"/>
    <U-value unit="WPerSquareMeterK">2.1839</U-value>
  </Construction>
  <Layer id="lay-WALLSLCD">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-452"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="WALLSLCL" surfaceType="ExteriorWall">
    <Name>Brickwork single-leaf construction light plaster</Name>
    <Description>Brickwork single-leaf construction light plaster</Description>
    <LayerId layerIdRef="lay-WALLSLCL"/>
    <U-value unit="WPerSquareMeterK">1.9487</U-value>
  </Construction>
  <Layer id="lay-WALLSLCL">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-452"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Construction id="BBWALL" surfaceType="ExteriorWall">
    <Name>Un-insulated brick/block wall</Name>
    <Description>Un-insulated brick/block wall</Description>
    <LayerId layerIdRef="lay-BBWALL"/>
    <U-value unit="WPerSquareMeterK">1.4269</U-value>
  </Construction>
  <Layer id="lay-BBWALL">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-418"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Construction id="SUPEREW" surfaceType="ExteriorWall">
    <Name>Super-insulated external wall</Name>
    <Description>Super-insulated external wall</Description>
    <LayerId layerIdRef="lay-SUPEREW"/>
    <U-value unit="WPerSquareMeterK">0.2204</U-value>
  </Construction>
  <Layer id="lay-SUPEREW">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="STEELP" surfaceType="ExteriorWall">
    <Name>Sheet steel</Name>
    <Description>Sheet steel</Description>
    <LayerId layerIdRef="lay-STEELP"/>
    <U-value unit="WPerSquareMeterK">5.8817</U-value>
  </Construction>
  <Layer id="lay-STEELP">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="ALUMP" surfaceType="ExteriorWall">
    <Name>Sheet aluminum</Name>
    <Description>Sheet aluminum</Description>
    <LayerId layerIdRef="lay-ALUMP"/>
    <U-value unit="WPerSquareMeterK">5.8821</U-value>
  </Construction>
  <Layer id="lay-ALUMP">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Construction id="WALLSLCI" surfaceType="ExteriorWall">
    <Name>Brickwork single-leaf construction with insulation and plaster</Name>
    <Description>Brickwork single-leaf construction with insulation and plaster</Description>
    <LayerId layerIdRef="lay-WALLSLCI"/>
    <U-value unit="WPerSquareMeterK">0.6723</U-value>
  </Construction>
  <Layer id="lay-WALLSLCI">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-513"/>
    <MaterialId materialIdRef="mat-503"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WSLCIR" surfaceType="ExteriorWall">
    <Name>Brickwork single-leaf construction fiber insulation and render</Name>
    <Description>Brickwork single-leaf construction fiber insulation and render</Description>
    <LayerId layerIdRef="lay-WSLCIR"/>
    <U-value unit="WPerSquareMeterK">0.7362</U-value>
  </Construction>
  <Layer id="lay-WSLCIR">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-513"/>
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WSLCIR2" surfaceType="ExteriorWall">
    <Name>Brickwork single-leaf construction EPS insulation and render</Name>
    <Description>Brickwork single-leaf construction EPS insulation and render</Description>
    <LayerId layerIdRef="lay-WSLCIR2"/>
    <U-value unit="WPerSquareMeterK">0.5596</U-value>
  </Construction>
  <Layer id="lay-WSLCIR2">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WALLCAPB" surfaceType="ExteriorWall">
    <Name>Lightweight concrete block air gap and plasterboard</Name>
    <Description>Lightweight concrete block air gap and plasterboard</Description>
    <LayerId layerIdRef="lay-WALLCAPB"/>
    <U-value unit="WPerSquareMeterK">0.6825</U-value>
  </Construction>
  <Layer id="lay-WALLCAPB">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="WCIPB1" surfaceType="ExteriorWall">
    <Name>Lightweight concrete block GRP insulation and plasterboard</Name>
    <Description>Lightweight concrete block GRP insulation and plasterboard</Description>
    <LayerId layerIdRef="lay-WCIPB1"/>
    <U-value unit="WPerSquareMeterK">0.5602</U-value>
  </Construction>
  <Layer id="lay-WCIPB1">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-513"/>
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="WCIPB2" surfaceType="ExteriorWall">
    <Name>Lightweight concrete block poly-insulation and plasterboard</Name>
    <Description>Lightweight concrete block poly-insulation and plasterboard</Description>
    <LayerId layerIdRef="lay-WCIPB2"/>
    <U-value unit="WPerSquareMeterK">0.4376</U-value>
  </Construction>
  <Layer id="lay-WCIPB2">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-513"/>
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="WALLBABD" surfaceType="ExteriorWall">
    <Name>Brick cavity with dense plaster</Name>
    <Description>Brick cavity with dense plaster</Description>
    <LayerId layerIdRef="lay-WALLBABD"/>
    <U-value unit="WPerSquareMeterK">1.4917</U-value>
  </Construction>
  <Layer id="lay-WALLBABD">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-510"/>
    <MaterialId materialIdRef="mat-509"/>
  </Layer>
  <Construction id="WBAIBL" surfaceType="ExteriorWall">
    <Name>Brick cavity with mineral insulation and lightweight plaster</Name>
    <Description>Brick cavity with mineral insulation and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBAIBL"/>
    <U-value unit="WPerSquareMeterK">0.6945</U-value>
  </Construction>
  <Layer id="lay-WBAIBL">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-529"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-509"/>
  </Layer>
  <Construction id="WBMIBL" surfaceType="ExteriorWall">
    <Name>Brick cavity full mineral insulation and lightweight plaster</Name>
    <Description>Brick cavity full mineral insulation and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBMIBL"/>
    <U-value unit="WPerSquareMeterK">0.5065</U-value>
  </Construction>
  <Layer id="lay-WBMIBL">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-529"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-509"/>
  </Layer>
  <Construction id="WBFIBL" surfaceType="ExteriorWall">
    <Name>Brick cavity with UF foam insulation and lightweight plaster</Name>
    <Description>Brick cavity with UF foam insulation and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBFIBL"/>
    <U-value unit="WPerSquareMeterK">0.8543</U-value>
  </Construction>
  <Layer id="lay-WBFIBL">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-519"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-509"/>
  </Layer>
  <Construction id="WBAIHCL" surfaceType="ExteriorWall">
    <Name>Brick, heavy concrete block, phenolic foam, light plaster</Name>
    <Description>Brick-air heavyweight concrete block and Phenolic foam and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBAIHCL"/>
    <U-value unit="WPerSquareMeterK">0.8048</U-value>
  </Construction>
  <Layer id="lay-WBAIHCL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-578"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBMIHCL" surfaceType="ExteriorWall">
    <Name>Brick, heavy concrete block, mineral insulation, light plaster</Name>
    <Description>Brick-air heavyweight concrete block and full mineral insulation and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBMIHCL"/>
    <U-value unit="WPerSquareMeterK">0.5359</U-value>
  </Construction>
  <Layer id="lay-WBMIHCL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-529"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBUIMCL" surfaceType="ExteriorWall">
    <Name>Brick, medium concrete block, foam insulation, light plaster</Name>
    <Description>Brick-air medium concrete block, urea formaldehyde (UF) foam insulation and light-weight plaster</Description>
    <LayerId layerIdRef="lay-WBUIMCL"/>
    <U-value unit="WPerSquareMeterK">0.5487</U-value>
  </Construction>
  <Layer id="lay-WBUIMCL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-578"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBUITBL" surfaceType="ExteriorWall">
    <Name>Brick, light concrete block, foam insulation, light plaster</Name>
    <Description>Brick-air thermolite block and UF insulation and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBUITBL"/>
    <U-value unit="WPerSquareMeterK">0.4646</U-value>
  </Construction>
  <Layer id="lay-WBUITBL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-578"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBALCL" surfaceType="ExteriorWall">
    <Name>Brick, light concrete block, light plaster</Name>
    <Description>Brick-air lightweight concrete block and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBALCL"/>
    <U-value unit="WPerSquareMeterK">0.9237</U-value>
  </Construction>
  <Layer id="lay-WBALCL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBAILCL" surfaceType="ExteriorWall">
    <Name>Brick, foam insulation, light concrete block, light plaster</Name>
    <Description>Brick-air UF insulation lightweight concrete block and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBAILCL"/>
    <U-value unit="WPerSquareMeterK">0.5856</U-value>
  </Construction>
  <Layer id="lay-WBAILCL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="WBMITBL" surfaceType="ExteriorWall">
    <Name>Brick, mineral insulation, light concrete block, light plaster</Name>
    <Description>Brick mineral insulation thermolite block and lightweight plaster</Description>
    <LayerId layerIdRef="lay-WBMITBL"/>
    <U-value unit="WPerSquareMeterK">0.3855</U-value>
  </Construction>
  <Layer id="lay-WBMITBL">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-529"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-517"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-1" surfaceType="ExteriorWall">
    <Name>Face brick, insulation, light concrete block</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 4 in (100 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-1"/>
    <U-value unit="WPerSquareMeterK">0.5511</U-value>
  </Construction>
  <Layer id="lay-ASHWL-1">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-2" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete</Name>
    <Description>4 in (100 mm) lightweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-2"/>
    <U-value unit="WPerSquareMeterK">1.1407</U-value>
  </Construction>
  <Layer id="lay-ASHWL-2">
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-3" surfaceType="ExteriorWall">
    <Name>4 in face brick, 8 in common brick</Name>
    <Description>4 in (100 mm) face brick, air space and 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-3"/>
    <U-value unit="WPerSquareMeterK">1.2100</U-value>
  </Construction>
  <Layer id="lay-ASHWL-3">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-4" surfaceType="ExteriorWall">
    <Name>4 in face brick, 8 in heavyweight concrete block</Name>
    <Description>4 in (100 mm) face brick air space and 8 in (200 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-4"/>
    <U-value unit="WPerSquareMeterK">1.4244</U-value>
  </Construction>
  <Layer id="lay-ASHWL-4">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-5" surfaceType="ExteriorWall">
    <Name>4 in face brick, 8 in lightweight concrete block</Name>
    <Description>4 in (100 mm) face brick air space and 8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-5"/>
    <U-value unit="WPerSquareMeterK">1.1562</U-value>
  </Construction>
  <Layer id="lay-ASHWL-5">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-6" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 8 in clay tile</Name>
    <Description>4 in (100 mm) face brick air space and 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-6"/>
    <U-value unit="WPerSquareMeterK">1.1077</U-value>
  </Construction>
  <Layer id="lay-ASHWL-6">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-7" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 2 in heavyweight concrete</Name>
    <Description>4 in (100 mm) face brick air space and 2 in (50 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-7"/>
    <U-value unit="WPerSquareMeterK">1.7352</U-value>
  </Construction>
  <Layer id="lay-ASHWL-7">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM17"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-8" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 4 in common brick</Name>
    <Description>4 in (100 mm) face brick air space and 4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-8"/>
    <U-value unit="WPerSquareMeterK">1.4563</U-value>
  </Construction>
  <Layer id="lay-ASHWL-8">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-9" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 4 in heavyweight concrete block</Name>
    <Description>4 in (100 mm) face brick air space and 4 in (100 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-9"/>
    <U-value unit="WPerSquareMeterK">1.6013</U-value>
  </Construction>
  <Layer id="lay-ASHWL-9">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-10" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 4 in lightweight concrete block</Name>
    <Description>4 in (100 mm) face brick air space and 4 in (100 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-10"/>
    <U-value unit="WPerSquareMeterK">1.2280</U-value>
  </Construction>
  <Layer id="lay-ASHWL-10">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-11" surfaceType="ExteriorWall">
    <Name>12 in heavyweight concrete</Name>
    <Description>12 in (300 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-11"/>
    <U-value unit="WPerSquareMeterK">1.9968</U-value>
  </Construction>
  <Layer id="lay-ASHWL-11">
    <MaterialId materialIdRef="mat-AM16"/>
  </Layer>
  <Construction id="ASHWL-12" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete with 2 in insulation</Name>
    <Description>8 in (200 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-12"/>
    <U-value unit="WPerSquareMeterK">0.6160</U-value>
  </Construction>
  <Layer id="lay-ASHWL-12">
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM05"/>
  </Layer>
  <Construction id="ASHWL-13" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete with 1 in insulation</Name>
    <Description>8 in (200 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-13"/>
    <U-value unit="WPerSquareMeterK">0.9683</U-value>
  </Construction>
  <Layer id="lay-ASHWL-13">
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM05"/>
  </Layer>
  <Construction id="ASHWL-14" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete with air space</Name>
    <Description>8 in (200 mm) heavyweight concrete with air space</Description>
    <LayerId layerIdRef="lay-ASHWL-14"/>
    <U-value unit="WPerSquareMeterK">1.6076</U-value>
  </Construction>
  <Layer id="lay-ASHWL-14">
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM05"/>
  </Layer>
  <Construction id="ASHWL-15" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete</Name>
    <Description>8 in (200 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-15"/>
    <U-value unit="WPerSquareMeterK">2.2621</U-value>
  </Construction>
  <Layer id="lay-ASHWL-15">
    <MaterialId materialIdRef="mat-AM05"/>
  </Layer>
  <Construction id="ASHWL-16" surfaceType="ExteriorWall">
    <Name>4 in face brick 8 in common brick with 1 in insulation</Name>
    <Description>4 in (100 mm) face brick 8 in (200 mm) common brick with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-16"/>
    <U-value unit="WPerSquareMeterK">0.8091</U-value>
  </Construction>
  <Layer id="lay-ASHWL-16">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-236"/>
  </Layer>
  <Construction id="ASHWL-17" surfaceType="ExteriorWall">
    <Name>4 in face brick 8 in common brick with air space</Name>
    <Description>4 in (100 mm) face brick 8 in (200 mm) common brick with air space</Description>
    <LayerId layerIdRef="lay-ASHWL-17"/>
    <U-value unit="WPerSquareMeterK">1.2118</U-value>
  </Construction>
  <Layer id="lay-ASHWL-17">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-236"/>
  </Layer>
  <Construction id="ASHWL-18" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 4 in lightweight block</Name>
    <Description>4 in (100 mm) face brick air space and 4 in (100 mm) lightweight block</Description>
    <LayerId layerIdRef="lay-ASHWL-18"/>
    <U-value unit="WPerSquareMeterK">0.9866</U-value>
  </Construction>
  <Layer id="lay-ASHWL-18">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="ASHWL-19" surfaceType="ExteriorWall">
    <Name>Wall with 3 in fiberglass insulation and stucco outside finish</Name>
    <Description>Wall with 3 in (75 mm) fiberglass insulation and stucco outside finish</Description>
    <LayerId layerIdRef="lay-ASHWL-19"/>
    <U-value unit="WPerSquareMeterK">0.4992</U-value>
  </Construction>
  <Layer id="lay-ASHWL-19">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-20" surfaceType="ExteriorWall">
    <Name>Two-sided brick wall with air space</Name>
    <Description>Two-sided brick wall with air space</Description>
    <LayerId layerIdRef="lay-ASHWL-20"/>
    <U-value unit="WPerSquareMeterK">1.9894</U-value>
  </Construction>
  <Layer id="lay-ASHWL-20">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-AM17"/>
  </Layer>
  <Construction id="ASHWL-21" surfaceType="ExteriorWall">
    <Name>Brick wall 8 in concrete block and no air space</Name>
    <Description>Brick wall 8 in (200 mm) concrete block and no air space</Description>
    <LayerId layerIdRef="lay-ASHWL-21"/>
    <U-value unit="WPerSquareMeterK">1.2320</U-value>
  </Construction>
  <Layer id="lay-ASHWL-21">
    <MaterialId materialIdRef="mat-AM03"/>
  </Layer>
  <Construction id="ASHWL-22" surfaceType="ExteriorWall">
    <Name>Brick wall with 4 in concrete block</Name>
    <Description>Brick wall with 4 in (100 mm) concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-22"/>
    <U-value unit="WPerSquareMeterK">1.8709</U-value>
  </Construction>
  <Layer id="lay-ASHWL-22">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-23" surfaceType="ExteriorWall">
    <Name>Brick wall with 8 in concrete block</Name>
    <Description>Brick wall with 8 in (200 mm) concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-23"/>
    <U-value unit="WPerSquareMeterK">1.6339</U-value>
  </Construction>
  <Layer id="lay-ASHWL-23">
    <MaterialId materialIdRef="mat-AM03"/>
  </Layer>
  <Construction id="ASHWL-24" surfaceType="ExteriorWall">
    <Name>Brick wall with 6 in concrete</Name>
    <Description>Brick wall with 6 in (150 mm) concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-24"/>
    <U-value unit="WPerSquareMeterK">1.1655</U-value>
  </Construction>
  <Layer id="lay-ASHWL-24">
    <MaterialId materialIdRef="mat-AM02"/>
  </Layer>
  <Construction id="ASHWL-25" surfaceType="ExteriorWall">
    <Name>Frame wall with 2 in insulation and 4 in brick veneer</Name>
    <Description>Frame wall with 2 in (50 mm) insulation and 4 in (100 mm) brick veneer</Description>
    <LayerId layerIdRef="lay-ASHWL-25"/>
    <U-value unit="WPerSquareMeterK">0.6857</U-value>
  </Construction>
  <Layer id="lay-ASHWL-25">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-26" surfaceType="ExteriorWall">
    <Name>Frame wall with 2 in insulation</Name>
    <Description>Frame wall with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-26"/>
    <U-value unit="WPerSquareMeterK">0.7079</U-value>
  </Construction>
  <Layer id="lay-ASHWL-26">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-27" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 3 in insulation</Name>
    <Description>Metal curtain wall with 3 in (75 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-27"/>
    <U-value unit="WPerSquareMeterK">0.5149</U-value>
  </Construction>
  <Layer id="lay-ASHWL-27">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-28" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 2 in insulation</Name>
    <Description>Metal curtain wall with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-28"/>
    <U-value unit="WPerSquareMeterK">0.7399</U-value>
  </Construction>
  <Layer id="lay-ASHWL-28">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-29" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 1 in insulation</Name>
    <Description>Metal curtain wall with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-29"/>
    <U-value unit="WPerSquareMeterK">0.6418</U-value>
  </Construction>
  <Layer id="lay-ASHWL-29">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-30" surfaceType="ExteriorWall">
    <Name>Wall 12 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 12 in (300 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-ASHWL-30"/>
    <U-value unit="WPerSquareMeterK">0.6418</U-value>
  </Construction>
  <Layer id="lay-ASHWL-30">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM06"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-31" surfaceType="ExteriorWall">
    <Name>Wall 8 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 8 in (200 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-ASHWL-31"/>
    <U-value unit="WPerSquareMeterK">0.6669</U-value>
  </Construction>
  <Layer id="lay-ASHWL-31">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-32" surfaceType="ExteriorWall">
    <Name>Wall 4 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 4 in (100 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-ASHWL-32"/>
    <U-value unit="WPerSquareMeterK">0.6941</U-value>
  </Construction>
  <Layer id="lay-ASHWL-32">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-33" surfaceType="ExteriorWall">
    <Name>Wall 12 in concrete with 2 in insulation on the inside</Name>
    <Description>Wall 12 in (300 mm) concrete with 2 in (50 mm) insulation on the inside</Description>
    <LayerId layerIdRef="lay-ASHWL-33"/>
    <U-value unit="WPerSquareMeterK">0.6418</U-value>
  </Construction>
  <Layer id="lay-ASHWL-33">
    <MaterialId materialIdRef="mat-AM06"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM06"/>
  </Layer>
  <Construction id="ASHWL-34" surfaceType="ExteriorWall">
    <Name>Wall 8 in concrete with 2 in insulation on the inside</Name>
    <Description>Wall 8 in (200 mm) concrete with 2 in (50 mm) insulation on the inside</Description>
    <LayerId layerIdRef="lay-ASHWL-34"/>
    <U-value unit="WPerSquareMeterK">0.6669</U-value>
  </Construction>
  <Layer id="lay-ASHWL-34">
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM05"/>
  </Layer>
  <Construction id="ASHWL-35" surfaceType="ExteriorWall">
    <Name>Wall 4 in concrete with 2 in insulation on the inside</Name>
    <Description>Wall 4 in (100 mm) concrete with 2 in (50 mm) insulation on the inside</Description>
    <LayerId layerIdRef="lay-ASHWL-35"/>
    <U-value unit="WPerSquareMeterK">0.6941</U-value>
  </Construction>
  <Layer id="lay-ASHWL-35">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-36" surfaceType="ExteriorWall">
    <Name>Frame wall with 3 in insulation</Name>
    <Description>Frame wall with 3 in (75 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-36"/>
    <U-value unit="WPerSquareMeterK">0.4392</U-value>
  </Construction>
  <Layer id="lay-ASHWL-36">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-37" surfaceType="ExteriorWall">
    <Name>Frame wall with 2 in insulation</Name>
    <Description>Frame wall with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-37"/>
    <U-value unit="WPerSquareMeterK">0.5931</U-value>
  </Construction>
  <Layer id="lay-ASHWL-37">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-38" surfaceType="ExteriorWall">
    <Name>Frame wall with 1 in insulation</Name>
    <Description>Frame wall with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-38"/>
    <U-value unit="WPerSquareMeterK">0.9130</U-value>
  </Construction>
  <Layer id="lay-ASHWL-38">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-39" surfaceType="ExteriorWall">
    <Name>Frame wall without insulation</Name>
    <Description>Frame wall without insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-39"/>
    <U-value unit="WPerSquareMeterK">1.9818</U-value>
  </Construction>
  <Layer id="lay-ASHWL-39">
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-468"/>
  </Layer>
  <Construction id="ASHWL-40" surfaceType="ExteriorWall">
    <Name>2 in insulation with 12 in heavyweight concrete</Name>
    <Description>2 in (50 mm) insulation with 12 in (300 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-40"/>
    <U-value unit="WPerSquareMeterK">0.5945</U-value>
  </Construction>
  <Layer id="lay-ASHWL-40">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM06"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-41" surfaceType="ExteriorWall">
    <Name>2 in insulation with 8 in heavyweight concrete</Name>
    <Description>2 in (50 mm) insulation with 8 in (200 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-41"/>
    <U-value unit="WPerSquareMeterK">0.6160</U-value>
  </Construction>
  <Layer id="lay-ASHWL-41">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-42" surfaceType="ExteriorWall">
    <Name>2 in insulation with 8 in common brick</Name>
    <Description>2 in (50 mm) insulation with 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-42"/>
    <U-value unit="WPerSquareMeterK">0.5601</U-value>
  </Construction>
  <Layer id="lay-ASHWL-42">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-43" surfaceType="ExteriorWall">
    <Name>2 in insulation with 8 in heavyweight concrete block</Name>
    <Description>2 in (50 mm) insulation with 8 in (200 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-43"/>
    <U-value unit="WPerSquareMeterK">0.6020</U-value>
  </Construction>
  <Layer id="lay-ASHWL-43">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-44" surfaceType="ExteriorWall">
    <Name>2 in insulation with 8 in lightweight concrete block</Name>
    <Description>2 in (50 mm) insulation with 8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-44"/>
    <U-value unit="WPerSquareMeterK">0.4900</U-value>
  </Construction>
  <Layer id="lay-ASHWL-44">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-45" surfaceType="ExteriorWall">
    <Name>2 in insulation with 8 in clay tile</Name>
    <Description>2 in (50 mm) insulation with 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-45"/>
    <U-value unit="WPerSquareMeterK">0.5371</U-value>
  </Construction>
  <Layer id="lay-ASHWL-45">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-46" surfaceType="ExteriorWall">
    <Name>2 in insulation with 4 in heavyweight concrete</Name>
    <Description>2 in (50 mm) insulation with 4 in (100 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-46"/>
    <U-value unit="WPerSquareMeterK">0.6391</U-value>
  </Construction>
  <Layer id="lay-ASHWL-46">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="ASHWL-47" surfaceType="ExteriorWall">
    <Name>2 in insulation with 4 in common brick</Name>
    <Description>2 in (50 mm) insulation with 4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-47"/>
    <U-value unit="WPerSquareMeterK">0.6076</U-value>
  </Construction>
  <Layer id="lay-ASHWL-47">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-48" surfaceType="ExteriorWall">
    <Name>2 in insulation with 4 in heavyweight concrete block</Name>
    <Description>2 in (50 mm) insulation with 4 in (100 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-48"/>
    <U-value unit="WPerSquareMeterK">0.6315</U-value>
  </Construction>
  <Layer id="lay-ASHWL-48">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-49" surfaceType="ExteriorWall">
    <Name>2 in insulation with 4 in lightweight concrete block</Name>
    <Description>2 in (50 mm) insulation with 4 in (100 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-49"/>
    <U-value unit="WPerSquareMeterK">0.5639</U-value>
  </Construction>
  <Layer id="lay-ASHWL-49">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-50" surfaceType="ExteriorWall">
    <Name>2 in insulation with 4 in clay tile</Name>
    <Description>2 in (50 mm) insulation with 4 in (100 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-50"/>
    <U-value unit="WPerSquareMeterK">0.5938</U-value>
  </Construction>
  <Layer id="lay-ASHWL-50">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-51" surfaceType="ExteriorWall">
    <Name>4 in face brick, 2 in insulation, 12 in heavy concrete</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 12 in (300 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-51"/>
    <U-value unit="WPerSquareMeterK">0.5803</U-value>
  </Construction>
  <Layer id="lay-ASHWL-51">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-52" surfaceType="ExteriorWall">
    <Name>4 in face brick, 2 in insulation, 8 in heavy concrete</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 8 in (200 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-52"/>
    <U-value unit="WPerSquareMeterK">0.6008</U-value>
  </Construction>
  <Layer id="lay-ASHWL-52">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-53" surfaceType="ExteriorWall">
    <Name>4 in face brick 2 in insulation and 8 in common brick</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-53"/>
    <U-value unit="WPerSquareMeterK">0.5475</U-value>
  </Construction>
  <Layer id="lay-ASHWL-53">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-236"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-54" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 12 in heavyweight concrete</Name>
    <Description>4 in (100 mm) face brick air space and 12 in (300 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-54"/>
    <U-value unit="WPerSquareMeterK">1.3852</U-value>
  </Construction>
  <Layer id="lay-ASHWL-54">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-55" surfaceType="ExteriorWall">
    <Name>4 in face brick air space and 8 in heavyweight concrete</Name>
    <Description>4 in (100 mm) face brick air space and 8 in (200 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-55"/>
    <U-value unit="WPerSquareMeterK">1.5079</U-value>
  </Construction>
  <Layer id="lay-ASHWL-55">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-56" surfaceType="ExteriorWall">
    <Name>4 in face brick, 2 in insulation, 8 in heavy concrete block</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 8 in (200 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-56"/>
    <U-value unit="WPerSquareMeterK">0.5875</U-value>
  </Construction>
  <Layer id="lay-ASHWL-56">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-57" surfaceType="ExteriorWall">
    <Name>4 in face brick, 2 in insulation, 8 in light concrete block</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-57"/>
    <U-value unit="WPerSquareMeterK">0.5362</U-value>
  </Construction>
  <Layer id="lay-ASHWL-57">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-58" surfaceType="ExteriorWall">
    <Name>2 in face brick 2 in insulation and 8 in clay tile</Name>
    <Description>2 in (50 mm) face brick 2 in (50 mm) insulation and 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-58"/>
    <U-value unit="WPerSquareMeterK">0.5362</U-value>
  </Construction>
  <Layer id="lay-ASHWL-58">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-59" surfaceType="ExteriorWall">
    <Name>4 in face brick 2 in insulation and 4 in heavyweight concrete</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 4 in (100 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-59"/>
    <U-value unit="WPerSquareMeterK">0.6227</U-value>
  </Construction>
  <Layer id="lay-ASHWL-59">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-60" surfaceType="ExteriorWall">
    <Name>4 in face brick 2 in insulation and 4 in common brick</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-60"/>
    <U-value unit="WPerSquareMeterK">0.5928</U-value>
  </Construction>
  <Layer id="lay-ASHWL-60">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-61" surfaceType="ExteriorWall">
    <Name>4 in face brick, 2 in insulation, 4 in heavy concrete block</Name>
    <Description>4 in (100 mm) face brick 2 in (50 mm) insulation and 4 in (100 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-61"/>
    <U-value unit="WPerSquareMeterK">0.6155</U-value>
  </Construction>
  <Layer id="lay-ASHWL-61">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-62" surfaceType="ExteriorWall">
    <Name>4 in face brick with 8 in common brick</Name>
    <Description>4 in (100 mm) face brick with 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-62"/>
    <U-value unit="WPerSquareMeterK">1.5499</U-value>
  </Construction>
  <Layer id="lay-ASHWL-62">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-236"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-63" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete block with 1 in insulation</Name>
    <Description>8 in (200 mm) heavyweight concrete block with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-63"/>
    <U-value unit="WPerSquareMeterK">0.9342</U-value>
  </Construction>
  <Layer id="lay-ASHWL-63">
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHWL-64" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete block</Name>
    <Description>8 in (200 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-64"/>
    <U-value unit="WPerSquareMeterK">2.0846</U-value>
  </Construction>
  <Layer id="lay-ASHWL-64">
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHWL-65" surfaceType="ExteriorWall">
    <Name>8 in lightweight concrete block with insulation</Name>
    <Description>8 in (200 mm) lightweight concrete block with insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-65"/>
    <U-value unit="WPerSquareMeterK">1.5562</U-value>
  </Construction>
  <Layer id="lay-ASHWL-65">
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHWL-66" surfaceType="ExteriorWall">
    <Name>8 in lightweight concrete block</Name>
    <Description>8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-66"/>
    <U-value unit="WPerSquareMeterK">0.8108</U-value>
  </Construction>
  <Layer id="lay-ASHWL-66">
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHWL-67" surfaceType="ExteriorWall">
    <Name>4 in face brick 8 in clay tile and 1 in insulation</Name>
    <Description>4 in (100 mm) face brick 8 in (200 mm) clay tile and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-67"/>
    <U-value unit="WPerSquareMeterK">0.5255</U-value>
  </Construction>
  <Layer id="lay-ASHWL-67">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-68" surfaceType="ExteriorWall">
    <Name>4 in face brick 8 in  clay tile and air space</Name>
    <Description>4 in (100 mm) face brick 8 in (200 mm)  clay tile and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-68"/>
    <U-value unit="WPerSquareMeterK">1.1092</U-value>
  </Construction>
  <Layer id="lay-ASHWL-68">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-69" surfaceType="ExteriorWall">
    <Name>4 in face brick with 8 in clay tile</Name>
    <Description>4 in (100 mm) face brick with 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-69"/>
    <U-value unit="WPerSquareMeterK">1.3859</U-value>
  </Construction>
  <Layer id="lay-ASHWL-69">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-70" surfaceType="ExteriorWall">
    <Name>8 in clay tile with 1 in Insulation</Name>
    <Description>8 in (200 mm) clay tile with 1 in (25 mm) Insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-70"/>
    <U-value unit="WPerSquareMeterK">0.7867</U-value>
  </Construction>
  <Layer id="lay-ASHWL-70">
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-256"/>
  </Layer>
  <Construction id="ASHWL-71" surfaceType="ExteriorWall">
    <Name>8 in clay tile with air space</Name>
    <Description>8 in (200 mm) clay tile with air space</Description>
    <LayerId layerIdRef="lay-ASHWL-71"/>
    <U-value unit="WPerSquareMeterK">1.1622</U-value>
  </Construction>
  <Layer id="lay-ASHWL-71">
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-256"/>
  </Layer>
  <Construction id="ASHWL-72" surfaceType="ExteriorWall">
    <Name>8 in clay tile</Name>
    <Description>8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-72"/>
    <U-value unit="WPerSquareMeterK">1.4696</U-value>
  </Construction>
  <Layer id="lay-ASHWL-72">
    <MaterialId materialIdRef="mat-256"/>
    <MaterialId materialIdRef="mat-256"/>
  </Layer>
  <Construction id="ASHWL-73" surfaceType="ExteriorWall">
    <Name>4 in heavyweight concrete with 2 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-73"/>
    <U-value unit="WPerSquareMeterK">0.6391</U-value>
  </Construction>
  <Layer id="lay-ASHWL-73">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-74" surfaceType="ExteriorWall">
    <Name>4 in heavyweight concrete with 1 in insulation</Name>
    <Description>4 in (100 mm) heavyweight concrete with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-74"/>
    <U-value unit="WPerSquareMeterK">1.0267</U-value>
  </Construction>
  <Layer id="lay-ASHWL-74">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-75" surfaceType="ExteriorWall">
    <Name>4 in heavyweight concrete with air space</Name>
    <Description>4 in (100 mm) heavyweight concrete with air space</Description>
    <LayerId layerIdRef="lay-ASHWL-75"/>
    <U-value unit="WPerSquareMeterK">1.7752</U-value>
  </Construction>
  <Layer id="lay-ASHWL-75">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-76" surfaceType="ExteriorWall">
    <Name>4 in heavyweight concrete</Name>
    <Description>4 in (100 mm) heavyweight concrete</Description>
    <LayerId layerIdRef="lay-ASHWL-76"/>
    <U-value unit="WPerSquareMeterK">2.6087</U-value>
  </Construction>
  <Layer id="lay-ASHWL-76">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-77" surfaceType="ExteriorWall">
    <Name>4 in face brick 4 in common brick and 1 in insulation</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) common brick and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-77"/>
    <U-value unit="WPerSquareMeterK">0.9123</U-value>
  </Construction>
  <Layer id="lay-ASHWL-77">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-78" surfaceType="ExteriorWall">
    <Name>4 in face brick 4 in common brick and air space</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) common brick and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-78"/>
    <U-value unit="WPerSquareMeterK">1.4589</U-value>
  </Construction>
  <Layer id="lay-ASHWL-78">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-79" surfaceType="ExteriorWall">
    <Name>4 in face brick with 4 in common brick</Name>
    <Description>4 in (100 mm) face brick with 4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-79"/>
    <U-value unit="WPerSquareMeterK">1.9784</U-value>
  </Construction>
  <Layer id="lay-ASHWL-79">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-80" surfaceType="ExteriorWall">
    <Name>4 in common brick</Name>
    <Description>4 in (100 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL-80"/>
    <U-value unit="WPerSquareMeterK">2.1535</U-value>
  </Construction>
  <Layer id="lay-ASHWL-80">
    <MaterialId materialIdRef="mat-235"/>
    <MaterialId materialIdRef="mat-235"/>
  </Layer>
  <Construction id="ASHWL-81" surfaceType="ExteriorWall">
    <Name>4 in heavyweight concrete block</Name>
    <Description>4 in (100 mm) heavyweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-81"/>
    <U-value unit="WPerSquareMeterK">2.4866</U-value>
  </Construction>
  <Layer id="lay-ASHWL-81">
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AM14"/>
  </Layer>
  <Construction id="ASHWL-82" surfaceType="ExteriorWall">
    <Name>4 in face brick, 4 in light concrete block, 1 in insulation</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) lightweight concrete block and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-82"/>
    <U-value unit="WPerSquareMeterK">0.8171</U-value>
  </Construction>
  <Layer id="lay-ASHWL-82">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-83" surfaceType="ExteriorWall">
    <Name>4 in face brick 4 in lightweight concrete block and air space</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) lightweight concrete block and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-83"/>
    <U-value unit="WPerSquareMeterK">1.2299</U-value>
  </Construction>
  <Layer id="lay-ASHWL-83">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-84" surfaceType="ExteriorWall">
    <Name>4 in face brick with 4 in lightweight concrete block</Name>
    <Description>4 in (100 mm) face brick with 4 in (100 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-84"/>
    <U-value unit="WPerSquareMeterK">1.5796</U-value>
  </Construction>
  <Layer id="lay-ASHWL-84">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-85" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete block and 1 in insulation</Name>
    <Description>4 in (100 mm) lightweight concrete block and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-85"/>
    <U-value unit="WPerSquareMeterK">0.8455</U-value>
  </Construction>
  <Layer id="lay-ASHWL-85">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-86" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete block and air space</Name>
    <Description>4 in (100 mm) lightweight concrete block and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-86"/>
    <U-value unit="WPerSquareMeterK">1.2954</U-value>
  </Construction>
  <Layer id="lay-ASHWL-86">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-87" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete block</Name>
    <Description>4 in (100 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-87"/>
    <U-value unit="WPerSquareMeterK">1.6893</U-value>
  </Construction>
  <Layer id="lay-ASHWL-87">
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AM11"/>
  </Layer>
  <Construction id="ASHWL-88" surfaceType="ExteriorWall">
    <Name>4 in face brick 4 in clay tile and 1 in insulation</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) clay tile and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-88"/>
    <U-value unit="WPerSquareMeterK">0.8816</U-value>
  </Construction>
  <Layer id="lay-ASHWL-88">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-89" surfaceType="ExteriorWall">
    <Name>4 in face brick 4 in clay tile and air space</Name>
    <Description>4 in (100 mm) face brick 4 in (100 mm) clay tile and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-89"/>
    <U-value unit="WPerSquareMeterK">1.3819</U-value>
  </Construction>
  <Layer id="lay-ASHWL-89">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-90" surfaceType="ExteriorWall">
    <Name>4 in face brick and 4 in clay tile</Name>
    <Description>4 in (100 mm) face brick and 4 in (100 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-90"/>
    <U-value unit="WPerSquareMeterK">1.8394</U-value>
  </Construction>
  <Layer id="lay-ASHWL-90">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL-91" surfaceType="ExteriorWall">
    <Name>4 in clay tile and 1 in insulation</Name>
    <Description>4 in (100 mm) clay tile and 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-91"/>
    <U-value unit="WPerSquareMeterK">0.9147</U-value>
  </Construction>
  <Layer id="lay-ASHWL-91">
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-254"/>
  </Layer>
  <Construction id="ASHWL-92" surfaceType="ExteriorWall">
    <Name>4 in clay tile and air space</Name>
    <Description>4 in (100 mm) clay tile and air space</Description>
    <LayerId layerIdRef="lay-ASHWL-92"/>
    <U-value unit="WPerSquareMeterK">0.9</U-value>
  </Construction>
  <Layer id="lay-ASHWL-92">
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-254"/>
  </Layer>
  <Construction id="ASHWL-93" surfaceType="ExteriorWall">
    <Name>4 in clay tile</Name>
    <Description>4 in (100 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-93"/>
    <U-value unit="WPerSquareMeterK">1.9899</U-value>
  </Construction>
  <Layer id="lay-ASHWL-93">
    <MaterialId materialIdRef="mat-254"/>
  </Layer>
  <Construction id="ASHWL-94" surfaceType="ExteriorWall">
    <Name>Sheet metal with 1 in insulation</Name>
    <Description>Sheet metal with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-94"/>
    <U-value unit="WPerSquareMeterK">1.0630</U-value>
  </Construction>
  <Layer id="lay-ASHWL-94">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-95" surfaceType="ExteriorWall">
    <Name>Sheet metal with 2 in insulation</Name>
    <Description>Sheet metal with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-95"/>
    <U-value unit="WPerSquareMeterK">0.6530</U-value>
  </Construction>
  <Layer id="lay-ASHWL-95">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-96" surfaceType="ExteriorWall">
    <Name>Sheet metal with 3 in insulation</Name>
    <Description>Sheet metal with 3 in (75 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL-96"/>
    <U-value unit="WPerSquareMeterK">0.4712</U-value>
  </Construction>
  <Layer id="lay-ASHWL-96">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL-97" surfaceType="ExteriorWall">
    <Name>4 in insulation with 8 in lightweight concrete block</Name>
    <Description>4 in (100 mm) insulation with 8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-97"/>
    <U-value unit="WPerSquareMeterK">0.3104</U-value>
  </Construction>
  <Layer id="lay-ASHWL-97">
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHWL-98" surfaceType="ExteriorWall">
    <Name>6 in insulation with 8 in lightweight concrete block</Name>
    <Description>6 in (150 mm) insulation with 8 in (200 mm) lightweight concrete block</Description>
    <LayerId layerIdRef="lay-ASHWL-98"/>
    <U-value unit="WPerSquareMeterK">0.2271</U-value>
  </Construction>
  <Layer id="lay-ASHWL-98">
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM13"/>
  </Layer>
  <Construction id="ASHWL-99" surfaceType="ExteriorWall">
    <Name>4 in insulation with 8 in clay tile</Name>
    <Description>4 in (100 mm) insulation with 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL-99"/>
    <U-value unit="WPerSquareMeterK">0.22</U-value>
  </Construction>
  <Layer id="lay-ASHWL-99">
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-254"/>
  </Layer>
  <Construction id="ASHWL100" surfaceType="ExteriorWall">
    <Name>6 in insulation with 8 in clay tile</Name>
    <Description>6 in (150 mm) insulation with 8 in (200 mm) clay tile</Description>
    <LayerId layerIdRef="lay-ASHWL100"/>
    <U-value unit="WPerSquareMeterK">0.2367</U-value>
  </Construction>
  <Layer id="lay-ASHWL100">
    <MaterialId materialIdRef="mat-254"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-254"/>
  </Layer>
  <Construction id="ASHWL101" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete with 4 in insulation</Name>
    <Description>8 in (200 mm) heavyweight concrete with 4 in (100 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL101"/>
    <U-value unit="WPerSquareMeterK">0.3565</U-value>
  </Construction>
  <Layer id="lay-ASHWL101">
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHWL102" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete with 6 in insulation</Name>
    <Description>8 in (200 mm) heavyweight concrete with 6 in (150 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL102"/>
    <U-value unit="WPerSquareMeterK">0.2509</U-value>
  </Construction>
  <Layer id="lay-ASHWL102">
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM15"/>
  </Layer>
  <Construction id="ASHWL103" surfaceType="ExteriorWall">
    <Name>4 in insulation with 8 in common brick</Name>
    <Description>4 in (100 mm) insulation with 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL103"/>
    <U-value unit="WPerSquareMeterK">0.3371</U-value>
  </Construction>
  <Layer id="lay-ASHWL103">
    <MaterialId materialIdRef="mat-236"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-236"/>
  </Layer>
  <Construction id="ASHWL104" surfaceType="ExteriorWall">
    <Name>6 in insulation with 8 in common brick</Name>
    <Description>6 in (150 mm) insulation with 8 in (200 mm) common brick</Description>
    <LayerId layerIdRef="lay-ASHWL104"/>
    <U-value unit="WPerSquareMeterK">0.2411</U-value>
  </Construction>
  <Layer id="lay-ASHWL104">
    <MaterialId materialIdRef="mat-236"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-236"/>
  </Layer>
  <Construction id="ASHWL105" surfaceType="ExteriorWall">
    <Name>Frame wall with 6 in insulation</Name>
    <Description>Frame wall with 6 in (150 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL105"/>
    <U-value unit="WPerSquareMeterK">0.2470</U-value>
  </Construction>
  <Layer id="lay-ASHWL105">
    <MaterialId materialIdRef="mat-471"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-471"/>
  </Layer>
  <Construction id="ASHWL106" surfaceType="ExteriorWall">
    <Name>Frame wall with 8 in insulation</Name>
    <Description>Frame wall with 8 in (200 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL106"/>
    <U-value unit="WPerSquareMeterK">0.1911</U-value>
  </Construction>
  <Layer id="lay-ASHWL106">
    <MaterialId materialIdRef="mat-471"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-471"/>
  </Layer>
  <Construction id="ASHWL107" surfaceType="ExteriorWall">
    <Name>Sheet metal with 6 in insulation</Name>
    <Description>Sheet metal with 6 in (150 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL107"/>
    <U-value unit="WPerSquareMeterK">0.2568</U-value>
  </Construction>
  <Layer id="lay-ASHWL107">
    <MaterialId materialIdRef="mat-471"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-471"/>
  </Layer>
  <Construction id="ASHWL108" surfaceType="ExteriorWall">
    <Name>Sheet metal with 8 in insulation</Name>
    <Description>Sheet metal with 8 in (200 mm) insulation</Description>
    <LayerId layerIdRef="lay-ASHWL108"/>
    <U-value unit="WPerSquareMeterK">0.1970</U-value>
  </Construction>
  <Layer id="lay-ASHWL108">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="ASHWL109" surfaceType="ExteriorWall">
    <Name>Frame wall with 6 in insulation and 4 in brick veneer</Name>
    <Description>Frame wall with 6 in (150 mm) insulation and 4 in (100 mm) brick veneer</Description>
    <LayerId layerIdRef="lay-ASHWL109"/>
    <U-value unit="WPerSquareMeterK">0.2617</U-value>
  </Construction>
  <Layer id="lay-ASHWL109">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL110" surfaceType="ExteriorWall">
    <Name>Frame wall with 12 in insulation and 4 in brick veneer</Name>
    <Description>Frame wall with 12 in (300 mm) insulation and 4 in (100 mm) brick veneer</Description>
    <LayerId layerIdRef="lay-ASHWL110"/>
    <U-value unit="WPerSquareMeterK">0.1358</U-value>
  </Construction>
  <Layer id="lay-ASHWL110">
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL111" surfaceType="ExteriorWall">
    <Name>4 in face brick</Name>
    <Description>4 in (100 mm) face brick</Description>
    <LayerId layerIdRef="lay-ASHWL111"/>
    <U-value unit="WPerSquareMeterK">0.3282</U-value>
  </Construction>
  <Layer id="lay-ASHWL111">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL112" surfaceType="ExteriorWall">
    <Name>4 in face brick</Name>
    <Description>4 in (100 mm) face brick</Description>
    <LayerId layerIdRef="lay-ASHWL112"/>
    <U-value unit="WPerSquareMeterK">0.2365</U-value>
  </Construction>
  <Layer id="lay-ASHWL112">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL113" surfaceType="ExteriorWall">
    <Name>4 in face brick</Name>
    <Description>4 in (100 mm) face brick</Description>
    <LayerId layerIdRef="lay-ASHWL113"/>
    <U-value unit="WPerSquareMeterK">0.1848</U-value>
  </Construction>
  <Layer id="lay-ASHWL113">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL114" surfaceType="ExteriorWall">
    <Name>4 in face brick</Name>
    <Description>4 in (100 mm) face brick</Description>
    <LayerId layerIdRef="lay-ASHWL114"/>
    <U-value unit="WPerSquareMeterK">0.3338</U-value>
  </Construction>
  <Layer id="lay-ASHWL114">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="ASHWL115" surfaceType="ExteriorWall">
    <Name>4 in face brick</Name>
    <Description>4 in (100 mm) face brick</Description>
    <LayerId layerIdRef="lay-ASHWL115"/>
    <U-value unit="WPerSquareMeterK">0.1865</U-value>
  </Construction>
  <Layer id="lay-ASHWL115">
    <MaterialId materialIdRef="mat-AM01"/>
  </Layer>
  <Construction id="MTLC0000" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 3 in insulation</Name>
    <Description>Metal curtain wall with 3 in (75 mm) insulation</Description>
    <LayerId layerIdRef="lay-MTLC0000"/>
    <U-value unit="WPerSquareMeterK">0.5131</U-value>
  </Construction>
  <Layer id="lay-MTLC0000">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="MTLC0001" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 2 in insulation</Name>
    <Description>Metal curtain wall with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-MTLC0001"/>
    <U-value unit="WPerSquareMeterK">0.7363</U-value>
  </Construction>
  <Layer id="lay-MTLC0001">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="MTLC0002" surfaceType="ExteriorWall">
    <Name>Metal curtain wall with 1 in insulation</Name>
    <Description>Metal curtain wall with 1 in (25 mm) insulation</Description>
    <LayerId layerIdRef="lay-MTLC0002"/>
    <U-value unit="WPerSquareMeterK">1.3030</U-value>
  </Construction>
  <Layer id="lay-MTLC0002">
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Construction id="WLL10000" surfaceType="ExteriorWall">
    <Name>Wall 12 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 12 in (300 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-WLL10000"/>
    <U-value unit="WPerSquareMeterK">0.6404</U-value>
  </Construction>
  <Layer id="lay-WLL10000">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM04"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="WLL80000" surfaceType="ExteriorWall">
    <Name>Wall 8 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 8 in (200 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-WLL80000"/>
    <U-value unit="WPerSquareMeterK">0.6654</U-value>
  </Construction>
  <Layer id="lay-WLL80000">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="WLL40000" surfaceType="ExteriorWall">
    <Name>Wall 4 in concrete with 2 in insulation on the outside</Name>
    <Description>Wall 4 in (100 mm) concrete with 2 in (50 mm) insulation on the outside</Description>
    <LayerId layerIdRef="lay-WLL40000"/>
    <U-value unit="WPerSquareMeterK">0.6925</U-value>
  </Construction>
  <Layer id="lay-WLL40000">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM02"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="2NFC0000" surfaceType="ExteriorWall">
    <Name>4 in face brick with 2 in insulation</Name>
    <Description>4 in (100 mm) face brick with 2 in (50 mm) insulation</Description>
    <LayerId layerIdRef="lay-2NFC0000"/>
    <U-value unit="WPerSquareMeterK">0.5255</U-value>
  </Construction>
  <Layer id="lay-2NFC0000">
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AI02"/>
  </Layer>
  <Construction id="con-AW1" surfaceType="ExteriorWall">
    <Name>Spandrel glass, R-10 insulation board, gyp board</Name>
    <Description>Spandrel glass, R-10 insulation board, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW1"/>
    <U-value unit="WPerSquareMeterK">0.428</U-value>
  </Construction>
  <Construction id="con-AW2" surfaceType="ExteriorWall">
    <Name>Metal wall panel, R-10 insulation board, gyp board</Name>
    <Description>Metal wall panel, R-10 insulation board, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW2"/>
    <U-value unit="WPerSquareMeterK">0.429</U-value>
  </Construction>
  <Construction id="con-AW4" surfaceType="ExteriorWall">
    <Name>Metal wall panel, sheathing, R-11 batt insulation, gyp board</Name>
    <Description>Metal wall panel, sheathing, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW4"/>
    <U-value unit="WPerSquareMeterK">0.419</U-value>
  </Construction>
  <Construction id="con-AW3" surfaceType="ExteriorWall">
    <Name>1 in stone, R-10 insulation board, gyp board</Name>
    <Description>1 in (25 mm) stone, R-10 insulation board, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW3"/>
    <U-value unit="WPerSquareMeterK">0.428</U-value>
  </Construction>
  <Construction id="con-AW5" surfaceType="ExteriorWall">
    <Name>1 in stone, sheathing, R-11 batt insulation, gyp board</Name>
    <Description>1 in (25 mm) stone, sheathing, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW5"/>
    <U-value unit="WPerSquareMeterK">0.417</U-value>
  </Construction>
  <Construction id="con-AW7" surfaceType="ExteriorWall">
    <Name>1 in stucco, sheathing, R-11 batt insulation, gyp board</Name>
    <Description>1 in (25 mm) stucco, sheathing, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW7"/>
    <U-value unit="WPerSquareMeterK">0.413</U-value>
  </Construction>
  <Construction id="con-AW23" surfaceType="ExteriorWall">
    <Name>1 in stucco, 8 in heavyweight CMU, R-11 batt insulation, gyp board</Name>
    <Description>1 in (25 mm) stucco, 8 in (200 mm) heavyweight CMU, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW23"/>
    <U-value unit="WPerSquareMeterK">0.414</U-value>
  </Construction>
  <Construction id="con-AW6" surfaceType="ExteriorWall">
    <Name>Wood siding, sheathing, batt insulation, 1/2 in wood</Name>
    <Description>Wood siding, sheathing, batt insulation, 1/2 in (12 mm) wood [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW6"/>
    <U-value unit="WPerSquareMeterK">0.406</U-value>
  </Construction>
  <Construction id="con-AW8" surfaceType="ExteriorWall">
    <Name>EIFS finish, R-5 insulation board, sheathing, gyp board</Name>
    <Description>EIFS finish, R-5 insulation board, sheathing, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW8"/>
    <U-value unit="WPerSquareMeterK">0.668</U-value>
  </Construction>
  <Construction id="con-AW9" surfaceType="ExteriorWall">
    <Name>Synthetic stucco, R-5 plus R-11 insulation, gypsum board</Name>
    <Description>Synthetic stucco (EIFS) finish, R-5 insulation board, sheathing, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW9"/>
    <U-value unit="WPerSquareMeterK">0.305</U-value>
  </Construction>
  <Construction id="con-AW10" surfaceType="ExteriorWall">
    <Name>Synthetic stucco, insulation, sheathing, light concrete, gypsum</Name>
    <Description>EIFS finish, R-5 insulation board, sheathing, 8 in (200 mm) lightweight CMU, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW10"/>
    <U-value unit="WPerSquareMeterK">0.524</U-value>
  </Construction>
  <Construction id="con-AW32" surfaceType="ExteriorWall">
    <Name>Synthetic stucco, insulation, concrete, gypsum</Name>
    <Description>EIFS finish, R-10 insulation board, 8 in (200 mm) heavyweight concrete, gypsum [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-A32"/>
    <U-value unit="WPerSquareMeterK">0.467</U-value>
  </Construction>
  <Construction id="con-AW30" surfaceType="ExteriorWall">
    <Name>Synthetic stucco, insulation board, light concrete, gypsum</Name>
    <Description>EIFS finish, R-5 insulation board, 8 in (200 mm) lightweight concrete, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW30"/>
    <U-value unit="WPerSquareMeterK">0.650</U-value>
  </Construction>
  <Construction id="con-AW11" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, sheathing, gypsum</Name>
    <Description>Brick, R-5 insulation board, sheathing, gypsum board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW11"/>
    <U-value unit="WPerSquareMeterK">0.571</U-value>
  </Construction>
  <Construction id="con-AW12" surfaceType="ExteriorWall">
    <Name>Brick, sheathing, R-11 batt insulation, gypsum</Name>
    <Description>Brick, sheathing, R-11 batt insulation, gypsum board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW12"/>
    <U-value unit="WPerSquareMeterK">0.377</U-value>
  </Construction>
  <Construction id="con-AW13" surfaceType="ExteriorWall">
    <Name>Brick, R-5 plus R-11 insulation with sheathing, gypsum</Name>
    <Description>Brick, R-5 insulation board, sheathing, R-11 batting insulation, gypsum board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW13"/>
    <U-value unit="WPerSquareMeterK">0.283</U-value>
  </Construction>
  <Construction id="con-AW14" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, 8 in light-weight concrete block</Name>
    <Description>Brick, R-5 insulation board, 8 in (200 mm) lightweight CMU [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW14"/>
    <U-value unit="WPerSquareMeterK">0.581</U-value>
  </Construction>
  <Construction id="con-AW15" surfaceType="ExteriorWall">
    <Name>Brick, 8 in lightweight CMU, R-11 batt insulation, gyp board</Name>
    <Description>Brick, 8 in (200 mm) lightweight CMU, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW15"/>
    <U-value unit="WPerSquareMeterK">0.348</U-value>
  </Construction>
  <Construction id="con-AW16" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, 8 in heavyweight CMU, gyp board</Name>
    <Description>Brick, R-5 insulation board, 8 in (200 mm) heavyweight CMU, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW16"/>
    <U-value unit="WPerSquareMeterK">0.628</U-value>
  </Construction>
  <Construction id="con-AW17" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, brick</Name>
    <Description>Brick, R-5 insulation board, brick [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW17"/>
    <U-value unit="WPerSquareMeterK">0.702</U-value>
  </Construction>
  <Construction id="con-AW18" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, 8 in lightweight concrete, gyp board</Name>
    <Description>Brick, R-5 insulation board, 8 in (200 mm) lightweight concrete, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW18"/>
    <U-value unit="WPerSquareMeterK">0.514</U-value>
  </Construction>
  <Construction id="con-AW19" surfaceType="ExteriorWall">
    <Name>Brick, R-5 insulation board, 12 in heavyweight concrete, gyp board</Name>
    <Description>Brick, R-5 insulation board, 12 in (300 mm) heavyweight concrete, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW19"/>
    <U-value unit="WPerSquareMeterK">0.581</U-value>
  </Construction>
  <Construction id="con-AW20" surfaceType="ExteriorWall">
    <Name>Brick, 8 in heavyweight concrete, R-11 batt insulation, gyp board</Name>
    <Description>Brick, 8 in (200 mm) heavyweight concrete, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW20"/>
    <U-value unit="WPerSquareMeterK">0.389</U-value>
  </Construction>
  <Construction id="con-AW27" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete, R-5 board insulation, gyp board</Name>
    <Description>4 in (100 mm) lightweight concrete, R-5 board insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW27"/>
    <U-value unit="WPerSquareMeterK">0.673</U-value>
  </Construction>
  <Construction id="con-AW28" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete, R-11 batt insulation, gyp board</Name>
    <Description>4 in (100 mm) lightweight concrete, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW28"/>
    <U-value unit="WPerSquareMeterK">0.418</U-value>
  </Construction>
  <Construction id="con-AW29" surfaceType="ExteriorWall">
    <Name>4 in lightweight concrete, R-10 board insulation, 4 in lightweight concrete</Name>
    <Description>4 in (100 mm) lightweight concrete, R-10 board insulation, 4 in (100 mm) lightweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW29"/>
    <U-value unit="WPerSquareMeterK">0.434</U-value>
  </Construction>
  <Construction id="con-AW21" surfaceType="ExteriorWall">
    <Name>8 in lightweight CMU, R-11 batt insulation, gyp board</Name>
    <Description>8 in (200 mm) lightweight CMU, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW21"/>
    <U-value unit="WPerSquareMeterK">0.383</U-value>
  </Construction>
  <Construction id="con-AW22" surfaceType="ExteriorWall">
    <Name>8 in concrete block, filled, R-11 insulation, gypsum</Name>
    <Description>8 in (200 mm) light-weight concrete block (CMU) with fill insulation, R-11 batt insulation and gypsum board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW22"/>
    <U-value unit="WPerSquareMeterK">0.335</U-value>
  </Construction>
  <Construction id="con-AW24" surfaceType="ExteriorWall">
    <Name>8 in lightweight CMU with fill insulation</Name>
    <Description>8 in (200 mm) lightweight CMU with fill insulation [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW24"/>
    <U-value unit="WPerSquareMeterK">1.056</U-value>
  </Construction>
  <Construction id="con-AW25" surfaceType="ExteriorWall">
    <Name>8 in lightweight CMU with fill insulation, gyp board</Name>
    <Description>8 in (200 mm) lightweight CMU with fill insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW25"/>
    <U-value unit="WPerSquareMeterK">0.834</U-value>
  </Construction>
  <Construction id="con-AW31" surfaceType="ExteriorWall">
    <Name>8 in lightweight concrete, R-11 batt insulation, gyp board</Name>
    <Description>8 in (200 mm) lightweight concrete, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW31"/>
    <U-value unit="WPerSquareMeterK">0.387</U-value>
  </Construction>
  <Construction id="con-AW33" surfaceType="ExteriorWall">
    <Name>8 in heavyweight concrete, R-11 batt insulation, gyp board</Name>
    <Description>8 in (200 mm) heavyweight concrete, R-11 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW33"/>
    <U-value unit="WPerSquareMeterK">0.434</U-value>
  </Construction>
  <Construction id="con-AW26" surfaceType="ExteriorWall">
    <Name>12 in lightweight CMU with fill insulation, gyp board</Name>
    <Description>12 in (300 mm) lightweight CMU with fill insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW26"/>
    <U-value unit="WPerSquareMeterK">0.689</U-value>
  </Construction>
  <Construction id="con-AW34" surfaceType="ExteriorWall">
    <Name>12 in heavyweight concrete, R-19 batt insulation, gyp board</Name>
    <Description>12 in (300 mm) heavyweight concrete, R-19 batt insulation, gyp board [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW34"/>
    <U-value unit="WPerSquareMeterK">0.266</U-value>
  </Construction>
  <Construction id="con-AW35" surfaceType="ExteriorWall">
    <Name>12 in heavyweight concrete</Name>
    <Description>12 in (300 mm) heavyweight concrete [Source: ASHRAE] </Description>
    <LayerId layerIdRef="lay-AW35"/>
    <U-value unit="WPerSquareMeterK">3.122</U-value>
  </Construction>
  <Construction id="con-w10" surfaceType="ExteriorWall">
    <Name>R-0 8 in CMU wall</Name>
    <Description>ASHRAE 90.1 compliant R0 concrete or block wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>93.538291</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w10"/>
    <U-value unit="WPerSquareMeterK">6.452772</U-value>
  </Construction>
    <Construction id="con-w52" surfaceType="ExteriorWall">
    <Name>R-20 8 in CMU wall</Name>
    <Description>ASHRAE 90.1 compliant R20 concrete or block wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>135.302223</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w52"/>
    <U-value unit="WPerSquareMeterK">0.261523</U-value>
  </Construction>
  <Construction id="con-w11" surfaceType="ExteriorWall">
    <Name>R-0 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R0 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>92.354262</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w11"/>
    <U-value unit="WPerSquareMeterK">1.912221</U-value>
  </Construction>
  <Construction id="con-w12" surfaceType="ExteriorWall">
    <Name>R-11.4 8 in CMU wall</Name>
    <Description>ASHRAE 90.1 compliant R11.4 concrete or block wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>118.187622</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w12"/>
    <U-value unit="WPerSquareMeterK">0.486022</U-value>
  </Construction>
  <Construction id="con-w13" surfaceType="ExteriorWall">
    <Name>R-13 + R10 metal frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 + R10 sheathing 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>202.253681</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w13"/>
    <U-value unit="WPerSquareMeterK">0.331646</U-value>
  </Construction>
  <Construction id="con-w14" surfaceType="ExteriorWall">
    <Name>R-13 + R13 metal frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 + R13 exterior 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w14"/>
    <U-value unit="WPerSquareMeterK">0.281630</U-value>
  </Construction>
  <Construction id="con-w15" surfaceType="ExteriorWall">
    <Name>R-13 + R3.8 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 + R3.8 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w15"/>
    <U-value unit="WPerSquareMeterK">0.368868</U-value>
  </Construction>
  <Construction id="con-w16" surfaceType="ExteriorWall">
    <Name>R-13 + R7.5 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 + R7.5 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w16"/>
    <U-value unit="WPerSquareMeterK">0.290248</U-value>
  </Construction>
  <Construction id="con-w18" surfaceType="ExteriorWall">
    <Name>R-13.3 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R13.3 concrete [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>117.111232</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w18"/>
    <U-value unit="WPerSquareMeterK">0.410167</U-value>
  </Construction>
  <Construction id="con-w19" surfaceType="ExteriorWall">
    <Name>R-15.2 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R15.2 concrete [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>126.475825</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w19"/>
    <U-value unit="WPerSquareMeterK">0.384421</U-value>
  </Construction>
  <Construction id="con-w20" surfaceType="ExteriorWall">
    <Name>R-5.7 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R5.7 concrete [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>108.284834</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w20"/>
    <U-value unit="WPerSquareMeterK">0.882216</U-value>
  </Construction>
  <Construction id="con-w21" surfaceType="ExteriorWall">
    <Name>R7.6 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R7.6 concrete [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>111.729282</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w21"/>
    <U-value unit="WPerSquareMeterK">0.725613</U-value>
  </Construction>
  <Construction id="con-w22" surfaceType="ExteriorWall">
    <Name>R9.5 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R9.5  concrete [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>105.055664</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w22"/>
    <U-value unit="WPerSquareMeterK">0.932435</U-value>
  </Construction>
  <Construction id="con-s26" surfaceType="UndergroundSlab">
    <Name>Slab edge uninsulated</Name>
    <Description>Slab edge uninsulated [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>8.934037</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-s26"/>
    <U-value unit="WPerSquareMeterK">0.27</U-value>
  </Construction>
  <Construction id="con-s28" surfaceType="UndergroundSlab">
    <Name>Slab edge R-5 insulation</Name>
    <Description>Slab edge R-5 insulation [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>18.190991</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-s28"/>
    <U-value unit="WPerSquareMeterK">0.15</U-value>
  </Construction>
  <Construction id="con-s29" surfaceType="UndergroundSlab">
    <Name>Slab edge R-10 insulation</Name>
    <Description>Slab edge R-10 insulation [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>47.36116</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-s29"/>
    <U-value unit="WPerSquareMeterK">0.116</U-value>
  </Construction>
  <Construction id="con-s30" surfaceType="UndergroundSlab">
    <Name>Slab edge R-15 insulation</Name>
    <Description>Slab edge R-15 insulation [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>47.36116</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-s29"/>
    <U-value unit="WPerSquareMeterK">0.11</U-value>
  </Construction>
  <Construction id="con-s27" surfaceType="UndergroundSlab">
    <Name>Slab edge R-20 insulation</Name>
    <Description>Slab edge R-20 insulation [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>14.315987</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-s27"/>
    <U-value unit="WPerSquareMeterK">0.1</U-value>
  </Construction>
  <Construction id="con-w35" surfaceType="ExteriorWall">
    <Name>R-0 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>93.538291</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w35"/>
    <U-value unit="WPerSquareMeterK">0.179987</U-value>
  </Construction>
  <Construction id="con-w36" surfaceType="ExteriorWall">
    <Name>R7.5 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant R7.5 concr. or block  underground wall w/ soil layer and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <Cost costType="FirstCost">
      <CostValue>111.729282</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w36"/>
    <U-value unit="WPerSquareMeterK">0.179987</U-value>
  </Construction>
  <Construction id="con-w68" surfaceType="ExteriorWall">
    <Name>R-19 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R19 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>122.493182</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w68"/>
    <U-value unit="WPerSquareMeterK">0.347873</U-value>
  </Construction>
  <Construction id="con-w69" surfaceType="ExteriorWall">
    <Name>R-21 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R21 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>131.750136</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w69"/>
    <U-value unit="WPerSquareMeterK">0.291822</U-value>
  </Construction>
  <Construction id="con-w70" surfaceType="ExteriorWall">
    <Name>R-13 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>121.847348</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w70"/>
    <U-value unit="WPerSquareMeterK">0.486858</U-value>
  </Construction>
  <Construction id="con-w71" surfaceType="ExteriorWall">
    <Name>R-30 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R30 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>163.61128</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w71"/>
    <U-value unit="WPerSquareMeterK">0.212359</U-value>
  </Construction>
  <Construction id="con-w101" surfaceType="ExteriorWall">
    <Name>R-15 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R15 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w101"/>
    <U-value unit="WPerSquareMeterK">0.321845</U-value>
  </Construction>
  <Construction id="con-w102" surfaceType="ExteriorWall">
    <Name>R-2.7 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w102"/>
    <U-value unit="WPerSquareMeterK">1.214657</U-value>
  </Construction>
  <Construction id="con-w103" surfaceType="ExteriorWall">
    <Name>R-4 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w103"/>
    <U-value unit="WPerSquareMeterK">0.993618</U-value>
  </Construction>
  <Construction id="con-w104" surfaceType="ExteriorWall">
    <Name>R-5.4 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w104"/>
    <U-value unit="WPerSquareMeterK">0.840019</U-value>
  </Construction>
  <Construction id="con-w105" surfaceType="ExteriorWall">
    <Name>R8.1 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w105"/>
    <U-value unit="WPerSquareMeterK">0.574460</U-value>
  </Construction>
  <Construction id="con-w106" surfaceType="ExteriorWall">
    <Name>R-10.8 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w106"/>
    <U-value unit="WPerSquareMeterK">0.474529</U-value>
  </Construction>
  <Construction id="con-w107" surfaceType="ExteriorWall">
    <Name>R-12.5 8 in CMU under ground wall</Name>
    <Description>ASHRAE 90.1 compliant underground wall with proxy soil and insulation layer [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w107"/>
    <U-value unit="WPerSquareMeterK">0.404166</U-value>
  </Construction>
  <Construction id="con-w109" surfaceType="ExteriorWall">
    <Name>R-11 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R11 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w109"/>
    <U-value unit="WPerSquareMeterK">0.528057</U-value>
  </Construction>
  <Construction id="con-w113" surfaceType="ExteriorWall">
    <Name>R-19 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R19 concrete wall R = 23.29, U = 0.0429 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w113"/>
    <U-value unit="WPerSquareMeterK">0.243826</U-value>
  </Construction>
  <Construction id="con-w115" surfaceType="ExteriorWall">
    <Name>R-38 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R38 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w115"/>
    <U-value unit="WPerSquareMeterK">0.154496</U-value>
  </Construction>
  <Construction id="con-w122" surfaceType="ExteriorWall">
    <Name>R-11.4 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R11.4  concrete R=10.78 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w122"/>
    <U-value unit="WPerSquareMeterK">0.526280</U-value>
  </Construction>
  <Construction id="con-w123" surfaceType="ExteriorWall">
    <Name>R-13.3 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R13.3  concrete R=12.87 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w123"/>
    <U-value unit="WPerSquareMeterK">0.441167</U-value>
  </Construction>
  <Construction id="con-w124" surfaceType="ExteriorWall">
    <Name>R-15.2 8 in concrete</Name>
    <Description>ASHRAE 90.1 compliant R15.2  concrete R=14.95 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w124"/>
    <U-value unit="WPerSquareMeterK">0.379710</U-value>
  </Construction>
  <Construction id="con-w125" surfaceType="ExteriorWall">
    <Name>R-13+3.8 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13+3.8 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w125"/>
    <U-value unit="WPerSquareMeterK">0.378982</U-value>
  </Construction>
  <Construction id="con-w126" surfaceType="ExteriorWall">
    <Name>R-13+7.5 wood frame wall</Name>
    <Description>ASHRAE 90.1 compliant R13+7.5 sheathing 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w126"/>
    <U-value unit="WPerSquareMeterK">0.291233</U-value>
  </Construction>
  <Construction id="con-w31" surfaceType="ExteriorWall">
    <Name>R-0 metal frame wall</Name>
    <Description>R0 16 in (400 mm) on center metal framed wall, typical for interior walls [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>47.145882</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w31"/>
    <U-value unit="WPerSquareMeterK">3.253685</U-value>
  </Construction>
  <Construction id="con-w73" surfaceType="ExteriorWall">
    <Name>R9 curtain wall</Name>
    <Description>R9 curtain wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w73"/>
    <U-value unit="WPerSquareMeterK">0.578705</U-value>
  </Construction>
  <Construction id="con-w80" surfaceType="ExteriorWall">
    <Name>R-11 UG ex-wall</Name>
    <Description>R11 UG ex-wall [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w80"/>
    <U-value unit="WPerSquareMeterK">0.497089</U-value>
  </Construction>
  <Construction id="con-w81" surfaceType="ExteriorWall">
    <Name>R-13 UG ex-wall</Name>
    <Description>R13 UG ex-wall [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w81"/>
    <U-value unit="WPerSquareMeterK">0.460414</U-value>
  </Construction>
  <Construction id="con-w82" surfaceType="ExteriorWall">
    <Name>R-15 UG ex-wall</Name>
    <Description>R15 UG ex-wall [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w82"/>
    <U-value unit="WPerSquareMeterK">0.378228</U-value>
  </Construction>
  <Construction id="con-w83" surfaceType="ExteriorWall">
    <Name>R-19 UG ex-wall</Name>
    <Description>R19 UG ex-wall [Source: GBS] </Description>
    
    <Roughness value="MediumSmooth"/>
    <LayerId layerIdRef="lay-w83"/>
    <U-value unit="WPerSquareMeterK">0.334160</U-value>
  </Construction>
  <Construction id="con-w120" surfaceType="ExteriorWall">
    <Name>R-30 8 in concrete</Name>
    <Description>8 in (200 mm) concrete wall with R30 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w120"/>
    <U-value unit="WPerSquareMeterK">0.168604</U-value>
  </Construction>
  <Construction id="con-w74" surfaceType="ExteriorWall">
    <Name>8 in concrete wall with perlite filled cores</Name>
    <Description>8 in (200 mm) concrete wall with perlite filled cores [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w74"/>
    <U-value unit="WPerSquareMeterK">0.971834</U-value>
  </Construction>
  <Construction id="con-w75" surfaceType="ExteriorWall">
    <Name>8 in concrete wall with poured cores</Name>
    <Description>8 in (200 mm) concrete wall with poured cores [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w75"/>
    <U-value unit="WPerSquareMeterK">4.222068</U-value>
  </Construction>
  <Construction id="con-w91" surfaceType="ExteriorWall">
    <Name>8 in concrete wall hollow</Name>
    <Description>8 in (200 mm) concrete wall hollow [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w91"/>
    <U-value unit="WPerSquareMeterK">3.301339</U-value>
  </Construction>
  <Construction id="con-w111" surfaceType="ExteriorWall">
    <Name>8 in CMU with concrete poured concrete</Name>
    <Description>8 in (200 mm) concrete wall with concrete poured cores R = 2.45, U = 0.408 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w111"/>
    <U-value unit="WPerSquareMeterK">2.312985</U-value>
  </Construction>
  <Construction id="con-w112" surfaceType="ExteriorWall">
    <Name>8 in CMU with perlite poured concrete</Name>
    <Description>8 in (200 mm) concrete wall with concrete poured cores R = 4.5, U = 0.222 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w112"/>
    <U-value unit="WPerSquareMeterK">1.259280</U-value>
  </Construction>
  <Construction id="con-w230" surfaceType="ExteriorWall">
    <Name>Straw bale wall</Name>
    <Description>Straw bale, 3-string, 23 in (600 mm), R30 [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="VeryRough"/>
    <LayerId layerIdRef="lay-w230"/>
    <U-value unit="WPerSquareMeterK">0.186824</U-value>
  </Construction>
  <Construction id="con-w236" surfaceType="ExteriorWall">
    <Name>Insulated concrete form (ICF) wall, 10" thick form</Name>
    <Description>Insulated concrete form (ICF) wall, 10" thick form [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="VeryRough"/>
    <LayerId layerIdRef="lay-w236"/>
    <U-value unit="WPerSquareMeterK">0.207854</U-value>
  </Construction>
  <Construction id="con-w237" surfaceType="ExteriorWall">
    <Name>Insulated concrete form (ICF) wall, 12" thick form</Name>
    <Description>Insulated concrete form (ICF) wall, 12" thick form [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="VeryRough"/>
    <LayerId layerIdRef="lay-w237"/>
    <U-value unit="WPerSquareMeterK">0.205809</U-value>
  </Construction>
  <Construction id="con-w238" surfaceType="ExteriorWall">
    <Name>Insulated concrete form (ICF) wall, 14" thick form</Name>
    <Description>Insulated concrete form (ICF) wall, 14" thick form [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="VeryRough"/>
    <LayerId layerIdRef="lay-w238"/>
    <U-value unit="WPerSquareMeterK">0.196824</U-value>
  </Construction>
  <Construction id="con-w233" surfaceType="ExteriorWall">
    <Name>Structurally ins. panel (SIP) wall 4 1/2 in (114 mm)</Name>
    <Description>Structurally insulated panel (SIP) wall 4 1/2 in (114 mm) thick, 48 in o.c., R-14 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w233"/>
    <U-value unit="WPerSquareMeterK">0.384404</U-value>
  </Construction>
  <Construction id="con-w234" surfaceType="ExteriorWall">
    <Name>Structurally ins. panel (SIP) wall 6 1/2 in</Name>
    <Description>Structurally ins. panel (SIP) 6 1/2 in (162 mm) wall,  48 in o.c., R-22 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w234"/>
    <U-value unit="WPerSquareMeterK">0.274693</U-value>
  </Construction>
  <Construction id="con-w239" surfaceType="ExteriorWall">
    <Name>Structurally ins. panel (SIP) wall 8 1/4 in (210 mm)</Name>
    <Description>Structurally ins. panel (SIP) wall 8 1/4 in (210 mm)thick,  48 in o.c., R-28 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w239"/>
    <U-value unit="WPerSquareMeterK">0.219484</U-value>
  </Construction>
  <Construction id="con-w240" surfaceType="ExteriorWall">
    <Name>Structurally ins. panel (SIP) wall 10 1/4 in (260 mm)</Name>
    <Description>Structurally ins. panel (SIP) wall 10 1/4 in (260 mm)thick,  48 in o.c., R-36 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w240"/>
    <U-value unit="WPerSquareMeterK">0.180430</U-value>
  </Construction>
  <Construction id="con-w241" surfaceType="ExteriorWall">
    <Name>Structurally ins. panel (SIP) wall 12 1/4 in (311 mm)</Name>
    <Description>Structurally ins. panel (SIP) wall 12 1/4 in (311 mm) thick,  48 in o.c., R-44 insulation [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.5</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w241"/>
    <U-value unit="WPerSquareMeterK">0.152354</U-value>
  </Construction>
  <Construction id="con-w45" surfaceType="ExteriorWall">
    <Name>R-2 CMU wall</Name>
    <Description>2001 title 24 90.1 compliant R2 mass wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>102.795245</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w45"/>
    <U-value unit="WPerSquareMeterK">1.414207</U-value>
  </Construction>
  <Construction id="con-w17" surfaceType="ExteriorWall">
    <Name>R-13 wood frame wall</Name>
    <Description>2001 title 24 compliant R13 16 in (400 mm) on center wood framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w17"/>
    <U-value unit="WPerSquareMeterK">0.505679</U-value>
  </Construction>
  <Construction id="con-w62" surfaceType="ExteriorWall">
    <Name>R-11 metal frame wall</Name>
    <Description>2001 title 24 compliant R11 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>162.965446</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w62"/>
    <U-value unit="WPerSquareMeterK">1.033300</U-value>
  </Construction>
  <Construction id="con-w63" surfaceType="ExteriorWall">
    <Name>R-13 metal frame wall</Name>
    <Description>2001 title 24 compliant R13 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>161.889056</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w63"/>
    <U-value unit="WPerSquareMeterK">0.984399</U-value>
  </Construction>
  <Construction id="con-w64" surfaceType="ExteriorWall">
    <Name>R-15 metal frame wall</Name>
    <Description>2001 title 24 compliant R15 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>163.073085</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w64"/>
    <U-value unit="WPerSquareMeterK">0.949186</U-value>
  </Construction>
  <Construction id="con-w65" surfaceType="ExteriorWall">
    <Name>R-19 metal frame wall</Name>
    <Description>2001 title 24 compliant R19 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>165.333504</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w65"/>
    <U-value unit="WPerSquareMeterK">0.784597</U-value>
  </Construction>
  <Construction id="con-w72" surfaceType="ExteriorWall">
    <Name>R-30 metal frame wall</Name>
    <Description>2001 title 24 compliant R30 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w72"/>
    <U-value unit="WPerSquareMeterK">0.329428</U-value>
  </Construction>
  <Construction id="con-w93" surfaceType="ExteriorWall">
    <Name>R-13+R13 metal frame wall</Name>
    <Description>2001 title 24 compliant R13+R13 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w93"/>
    <U-value unit="WPerSquareMeterK">0.542130</U-value>
  </Construction>
  <Construction id="con-w94" surfaceType="ExteriorWall">
    <Name>R-15+R15 metal frame wall</Name>
    <Description>2001 title 24 compliant R15+R15 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w94"/>
    <U-value unit="WPerSquareMeterK">0.520848</U-value>
  </Construction>
  <Construction id="con-w114" surfaceType="ExteriorWall">
    <Name>R-38 metal frame wall</Name>
    <Description>2001 title 24 compliant R38 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w114"/>
    <U-value unit="WPerSquareMeterK">0.234538</U-value>
  </Construction>
  <Construction id="con-w127" surfaceType="ExteriorWall">
    <Name>R-13+3.8 metal frame wall</Name>
    <Description>2001 title 24 compliant R13+3.8 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w127"/>
    <U-value unit="WPerSquareMeterK">0.624802</U-value>
  </Construction>
  <Construction id="con-w128" surfaceType="ExteriorWall">
    <Name>R-13+7.5 metal frame wall</Name>
    <Description>2001 title 24 compliant R13+7.5 16 in (400 mm) on center metal framed wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <LayerId layerIdRef="lay-w128"/>
    <U-value unit="WPerSquareMeterK">0.417444</U-value>
  </Construction>
  <Construction id="con-w53" surfaceType="ExteriorWall">
    <Name>R-3 8 in CMU wall</Name>
    <Description>2004 Oregon compliant U 0.3  (R-3)mass wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>102.041772</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w53"/>
    <U-value unit="WPerSquareMeterK">1.417857</U-value>
  </Construction>
  <Construction id="con-w54" surfaceType="ExteriorWall">
    <Name>R-4 8 in CMU wall</Name>
    <Description>2004 Oregon compliant U 0.21 (R-4) mass wall [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>103.33344</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w54"/>
    <U-value unit="WPerSquareMeterK">1.125575</U-value>
  </Construction>
  <Construction id="con-w55" surfaceType="ExteriorWall">
    <Name>R-6 8 in concrete block</Name>
    <Description>2004 Oregon compliant U 0.16 (R-6) mass wall. 8 in (200 mm) concrete block (CMU) [Source: GBS] </Description>
    <Absorptance type="ExtIR" unit="Percent">0.7</Absorptance>
    <Roughness value="Rough"/>
    <Cost costType="FirstCost">
      <CostValue>107.961917</CostValue>
    </Cost>
    <LayerId layerIdRef="lay-w55"/>
    <U-value unit="WPerSquareMeterK">0.794961</U-value>
  </Construction>
  <Construction id="con-w301" surfaceType="ExteriorWall">
    <Name>2 ft stone, 2 in airspace, 1 in dense plaster</Name>
    <Description>2 ft (600 mm) stone, 2 in (50 mm) airspace, 1 in (25 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w301"/>
    <U-value unit="WPerSquareMeterK">1.23</U-value>
  </Construction>
  <Construction id="con-w302" surfaceType="ExteriorWall">
    <Name>Stone, insulation, plasterboard</Name>
    <Description>2 ft (600 mm) stone, 2 in (50 mm) airspace, 1 in (25 mm) EPS insulation, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w302"/>
    <U-value unit="WPerSquareMeterK">0.65</U-value>
  </Construction>
  <Construction id="con-w303" surfaceType="ExteriorWall">
    <Name>Render, no-fines concrete, plasterboard</Name>
    <Description>3/4 in (19 mm) render, 9 in (225 mm) no-fines concrete, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w303"/>
    <U-value unit="WPerSquareMeterK">1.50</U-value>
  </Construction>
  <Construction id="con-w304" surfaceType="ExteriorWall">
    <Name>Render, no-fines concrete, insulation, plasterboard</Name>
    <Description>3/4 in (19 mm) render, 9 in (225 mm) no-fines concrete, 2 in (50 mm) mineral fiber insulation between battens, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w304"/>
    <U-value unit="WPerSquareMeterK">0.52</U-value>
  </Construction>
  <Construction id="con-w305" surfaceType="ExteriorWall">
    <Name>Render, mineral fiber insulation, no-fines concrete, plasterboard</Name>
    <Description>3/4 in (19 mm) render, 2 in (50 mm) mineral fiber insulation between battens, 9 in (225 mm) no-fines concrete, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w305"/>
    <U-value unit="WPerSquareMeterK">0.48</U-value>
  </Construction>
  <Construction id="con-w306" surfaceType="ExteriorWall">
    <Name>9 in solid brick, 1/2 in dense plaster</Name>
    <Description>9 in (225 mm) solid brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w306"/>
    <U-value unit="WPerSquareMeterK">2.14</U-value>
  </Construction>
  <Construction id="con-w307" surfaceType="ExteriorWall">
    <Name>9 in solid brick, 1/2 in plasterboard</Name>
    <Description>9 in (225 mm) solid brick, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w307"/>
    <U-value unit="WPerSquareMeterK">1.43</U-value>
  </Construction>
  <Construction id="con-w308" surfaceType="ExteriorWall">
    <Name>9 in solid brick, mineral fiber insulation, plasterboard</Name>
    <Description>9 in (225 mm) solid brick, 2 in (50 mm) mineral fiber insulation between battens, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w308"/>
    <U-value unit="WPerSquareMeterK">0.51</U-value>
  </Construction>
  <Construction id="con-w309" surfaceType="ExteriorWall">
    <Name>Render, insulation, solid brick, dense plaster</Name>
    <Description>3/4 in (19 mm) render, 2 in (50 mm) EPS insulation, 9 in (225 mm) solid brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w309"/>
    <U-value unit="WPerSquareMeterK">0.49</U-value>
  </Construction>
  <Construction id="con-w310" surfaceType="ExteriorWall">
    <Name>Render, dense concrete block, dense plaster</Name>
    <Description>3/4 in (19 mm) render, 8 in (200 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w310"/>
    <U-value unit="WPerSquareMeterK">2.73</U-value>
  </Construction>
  <Construction id="con-w311" surfaceType="ExteriorWall">
    <Name>Render, dense concrete block, plasterboard</Name>
    <Description>3/4 in (19 mm) render, 8 in (200 mm) dense concrete block, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w311"/>
    <U-value unit="WPerSquareMeterK">1.68</U-value>
  </Construction>
  <Construction id="con-w312" surfaceType="ExteriorWall">
    <Name>Render, dense concrete block, insulation, plasterboard</Name>
    <Description>3/4 in (19 mm) render, 8 in (200 mm) dense concrete block, 1 in (25 mm) polyurethane insulation, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w312"/>
    <U-value unit="WPerSquareMeterK">0.71</U-value>
  </Construction>
  <Construction id="con-w313" surfaceType="ExteriorWall">
    <Name>Render, insulation, dense concrete block, dense plaster</Name>
    <Description>3/4 in (19 mm) render, 2 in (50 mm) mineral fiber insulation between battens, 8 in (200 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w313"/>
    <U-value unit="WPerSquareMeterK">0.56</U-value>
  </Construction>
  <Construction id="con-w314" surfaceType="ExteriorWall">
    <Name>Dense concrete, 1 in insulation, dense concrete, dense plaster</Name>
    <Description>3 in (75 mm) dense concrete, 1 in (25 mm) EPS insulation, 4 in (100 mm) dense concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w314"/>
    <U-value unit="WPerSquareMeterK">0.95</U-value>
  </Construction>
  <Construction id="con-w315" surfaceType="ExteriorWall">
    <Name>Dense concrete, 1 in insulation, dense concrete, plasterboard</Name>
    <Description>3 in (75 mm) dense concrete, 1 in (25 mm) EPS insulation, 4 in (100 mm) dense concrete, 2 in (50 mm) airspace, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w315"/>
    <U-value unit="WPerSquareMeterK">0.78</U-value>
  </Construction>
  <Construction id="con-w316" surfaceType="ExteriorWall">
    <Name>Dense concrete, 2 in insulation, dense concrete, plasterboard</Name>
    <Description>3 in (75 mm) dense concrete, 2 in (50 mm) EPS insulation, 4 in (100 mm) dense concrete, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w316"/>
    <U-value unit="WPerSquareMeterK">0.55</U-value>
  </Construction>
  <Construction id="con-w317" surfaceType="ExteriorWall">
    <Name>Render, dense concrete, insulation, dense concrete, dense plaster</Name>
    <Description>3/4 in (19 mm) render, 3 in (75 mm) dense concrete, 2 in (50 mm) EPS insulation, 4 in (100 mm) dense concrete, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w317"/>
    <U-value unit="WPerSquareMeterK">0.56</U-value>
  </Construction>
  <Construction id="con-w318" surfaceType="ExteriorWall">
    <Name>Brick, air, brick, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 4 in (100 mm) brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w318"/>
    <U-value unit="WPerSquareMeterK">1.47</U-value>
  </Construction>
  <Construction id="con-w319" surfaceType="ExteriorWall">
    <Name>Brick, air, brick, light-weight plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 4 in (100 mm) brick, 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w319"/>
    <U-value unit="WPerSquareMeterK">1.36</U-value>
  </Construction>
  <Construction id="con-w320" surfaceType="ExteriorWall">
    <Name>Brick, foam insulation, brick, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) UF foam insulation, 4 in (100 mm) brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w320"/>
    <U-value unit="WPerSquareMeterK">0.57</U-value>
  </Construction>
  <Construction id="con-w321" surfaceType="ExteriorWall">
    <Name>Brick, blown fiber insulation, brick, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) blown fiber insulation, 4 in (100 mm) brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w321"/>
    <U-value unit="WPerSquareMeterK">0.57</U-value>
  </Construction>
  <Construction id="con-w322" surfaceType="ExteriorWall">
    <Name>Brick, polystyrene insulation, brick, plasterboard</Name>
    <Description>4 in (100 mm) brick, 1 in (25 mm) EPS insulation, 4 in (100 mm) brick, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w322"/>
    <U-value unit="WPerSquareMeterK">0.79</U-value>
  </Construction>
  <Construction id="con-w323" surfaceType="ExteriorWall">
    <Name>Brick, air, dense concrete block, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 4 in (100 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w323"/>
    <U-value unit="WPerSquareMeterK">1.75</U-value>
  </Construction>
  <Construction id="con-w324" surfaceType="ExteriorWall">
    <Name>Brick, foam insulation, dense concrete block, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) urea formaldehyde (UF) foam insulation, 4 in (100 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w324"/>
    <U-value unit="WPerSquareMeterK">0.61</U-value>
  </Construction>
  <Construction id="con-w325" surfaceType="ExteriorWall">
    <Name>Brick, blown fiber insulation, dense concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) blown fiber insulation, 4 in (100 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w325"/>
    <U-value unit="WPerSquareMeterK">0.61</U-value>
  </Construction>
  <Construction id="con-w326" surfaceType="ExteriorWall">
    <Name>Brick, polystyrene insulation, dense concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) EPS insulation, 4 in (100 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w326"/>
    <U-value unit="WPerSquareMeterK">0.55</U-value>
  </Construction>
  <Construction id="con-w327" surfaceType="ExteriorWall">
    <Name>Brick, air, light-weight concrete block, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w327"/>
    <U-value unit="WPerSquareMeterK">0.96</U-value>
  </Construction>
  <Construction id="con-w328" surfaceType="ExteriorWall">
    <Name>Brick, foam insulation, light-weight concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) UF foam insulation, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w328"/>
    <U-value unit="WPerSquareMeterK">0.47</U-value>
  </Construction>
  <Construction id="con-w329" surfaceType="ExteriorWall">
    <Name>Brick, fiber insulation, light-weight concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) blown fiber insulation, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w329"/>
    <U-value unit="WPerSquareMeterK">0.47</U-value>
  </Construction>
  <Construction id="con-w330" surfaceType="ExteriorWall">
    <Name>Brick, fiber insulation, light-weight concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 4 in (100 mm) blown fiber insulation, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w330"/>
    <U-value unit="WPerSquareMeterK">0.30</U-value>
  </Construction>
  <Construction id="con-w331" surfaceType="ExteriorWall">
    <Name>Brick, polystyrene insulation, light-weight concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) EPS insulation, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w331"/>
    <U-value unit="WPerSquareMeterK">0.44</U-value>
  </Construction>
  <Construction id="con-w336" surfaceType="ExteriorWall">
    <Name>Brick, air, plywood sheathing, studding, plasterboard</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 3/4 in (19 mm) plywood sheathing, 4 in (100 mm) studding, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w336"/>
    <U-value unit="WPerSquareMeterK">1.13</U-value>
  </Construction>
  <Construction id="con-w340" surfaceType="ExteriorWall">
    <Name>1/2 in dense plaster, 8 in brick, 1/2 in dense plaster</Name>
    <Description>1/2 in (12 mm) dense plaster, 8 in (200 mm) brick, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w340"/>
    <U-value unit="WPerSquareMeterK">1.57</U-value>
  </Construction>
  <Construction id="con-w341" surfaceType="ExteriorWall">
    <Name>1/2 in dense plaster, dense concrete block, 1/2 in dense plaster</Name>
    <Description>1/2 in (12 mm) dense plaster, 8 in (200 mm) dense concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w341"/>
    <U-value unit="WPerSquareMeterK">2.36</U-value>
  </Construction>
  <Construction id="con-w332" surfaceType="ExteriorWall">
    <Name>Brick, polystyrene insulation, light-weight concrete, dense plaster</Name>
    <Description>4 in (100 mm) brick, 1 in (25 mm) airspace, 1 in (25 mm) EPS insulation, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) dense plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w332"/>
    <U-value unit="WPerSquareMeterK">0.57</U-value>
  </Construction>
  <Construction id="con-w333" surfaceType="ExteriorWall">
    <Name>Brick, 4 in autoclaved aerated concrete block, light-weight plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 4 in (100 mm) autoclaved aerated concrete block (density 700 kgm3), 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w333"/>
    <U-value unit="WPerSquareMeterK">1.07</U-value>
  </Construction>
  <Construction id="con-w334" surfaceType="ExteriorWall">
    <Name>Brick, 6 in autoclaved aerated concrete block, light-weight plaster</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 6 in (150 mm) autoclaved aerated concrete (AAC) block (density 500 kgm3), 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w334"/>
    <U-value unit="WPerSquareMeterK">0.71</U-value>
  </Construction>
  <Construction id="con-w335" surfaceType="ExteriorWall">
    <Name>Brick, insulation, autoclaved aerated concrete block, plaster</Name>
    <Description>4 in (100 mm) brick, 1 in (25 mm) airspace, 1 in (25 mm) EPS insulation, 6 in (150 mm) autoclaved aerated concrete block (density500 kgm), 1/2 in (12 mm) lightweight plaster [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w335"/>
    <U-value unit="WPerSquareMeterK">0.47</U-value>
  </Construction>
  <Construction id="con-w337" surfaceType="ExteriorWall">
    <Name>Brick, plywood, studding, 4 in insulation, plasterboard</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 3/4 in (19 mm) plywood sheathing, 4 in (100 mm) studding, 4 in (100 mm) mineral fiber insulation between studs, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w337"/>
    <U-value unit="WPerSquareMeterK">0.29</U-value>
  </Construction>
  <Construction id="con-w338" surfaceType="ExteriorWall">
    <Name>Brick, plywood, studding, 6 in insulation, plasterboard</Name>
    <Description>4 in (100 mm) brick, 2 in (50 mm) airspace, 3/4 in (19 mm) plywood sheathing, 6 in (150 mm) studding, 6 in (150 mm) mineral fiber insulation between studs, 1/2 in (12 mm) plasterboard [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w338"/>
    <U-value unit="WPerSquareMeterK">0.21</U-value>
  </Construction>
  <Construction id="con-w339" surfaceType="ExteriorWall">
    <Name>Plasterboard, concrete block, air, concrete block, plasterboard</Name>
    <Description>1/2 in (12 mm) plasterboard on battens, 4 in (100 mm) lightweight aggregate concrete block, 3 in (75 mm) airspace, 4 in (100 mm) lightweight aggregate concrete block, 1/2 in (12 mm) plasterboard on battens [Source: CIBSE] </Description>
    <LayerId layerIdRef="lay-w339"/>
    <U-value unit="WPerSquareMeterK">0.62</U-value>
  </Construction>
  <WindowType id="GDPK6" openingType="FixedWindow">
    <Name>Low-E double glazing (1/4 in + 1/4 in)</Name>
    <Description>Low-E double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">1.9773</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.63</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.56</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="RGDPK6I" openingType="FixedWindow">
    <Name>Low-E double glazing (1/4 in + 1/4 in)</Name>
    <Description>Low-E double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">1.6743</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.63</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.56</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="GSP4I" openingType="FixedWindow">
    <Name>1/8 in Pilkington single glazing</Name>
    <Description>1/8 in (3 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">3.6886</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP6I" openingType="FixedWindow">
    <Name>1/4 in Pilkington single glazing</Name>
    <Description>1/4 in (6 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">3.6898</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP10I" openingType="FixedWindow">
    <Name>3/8 in Pilkington single glazing</Name>
    <Description>3/8 in (10 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">3.6911</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GSP12I" openingType="FixedWindow">
    <Name>1/2 in Pilkington single glazing</Name>
    <Description>1/2 in (12 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">3.6912</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GD47I" openingType="FixedWindow">
    <Name>1/8 in single panes with 1/4 in cavity</Name>
    <Description>1/8 in (3 mm) single panes with 1/4 in (6 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">2.4887</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GD1050I" openingType="FixedWindow">
    <Name>3/8 in single panes with 3/16 in cavity</Name>
    <Description>3/8 in (10 mm) single panes with 3/16 in cavity</Description>
    <U-value unit="WPerSquareMeterK">2.1354</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="GD6100I" openingType="FixedWindow">
    <Name>1/4 in single panes with 3/8 in cavity</Name>
    <Description>1/4 in (6 mm) single panes with 3/8 in (10 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">2.1354</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW33I" openingType="FixedWindow">
    <Name>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Name>
    <Description>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.2688</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW36I" openingType="FixedWindow">
    <Name>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Name>
    <Description>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Description>
    <U-value unit="WPerSquareMeterK">2.2688</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="GDPRW38I" openingType="FixedWindow">
    <Name>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Name>
    <Description>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.2688</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="GSUO4I" openingType="FixedWindow">
    <Name>1/8 in single glass pane in unsealed openable frames</Name>
    <Description>1/8 in (3 mm) single glass pane in unsealed openable frames</Description>
    <U-value unit="WPerSquareMeterK">3.2968</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS6I" openingType="FixedWindow">
    <Name>1/4 in single glass pane in heavy frame</Name>
    <Description>1/4 in (6 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">3.1915</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS10I" openingType="FixedWindow">
    <Name>3/8 in single glass pane in heavy frame</Name>
    <Description>3/8 in (10 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">3.1950</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="DG-DI" openingType="FixedWindow">
    <Name>Double glazing - domestic</Name>
    <Description>Double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">2.2687</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="LE-DI" openingType="FixedWindow">
    <Name>Low-E double glazing - domestic</Name>
    <Description>Low-E double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">1.7356</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGSI" openingType="FixedWindow">
    <Name>Small single-glazed windows</Name>
    <Description>Small single-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">3.5315</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGSI" openingType="FixedWindow">
    <Name>Small double-glazed windows</Name>
    <Description>Small double-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">2.4615</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGS-LI" openingType="FixedWindow">
    <Name>Small double-glazed windows - low-E coating</Name>
    <Description>Small double-glazed windows - low-E coating</Description>
    <U-value unit="WPerSquareMeterK">1.8927</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGLI" openingType="FixedWindow">
    <Name>Large single-glazed windows</Name>
    <Description>Large single-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">3.6898</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGL-AI" openingType="FixedWindow">
    <Name>Large double-glazed windows - absorbing coating</Name>
    <Description>Large double-glazed windows - absorbing coating</Description>
    <U-value unit="WPerSquareMeterK">2.3130</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGL-RI" openingType="FixedWindow">
    <Name>Large double-glazed windows - reflective coating</Name>
    <Description>Large double-glazed windows - reflective coating</Description>
    <U-value unit="WPerSquareMeterK">2.3130</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="DGL-R-II" openingType="FixedWindow">
    <Name>Large double-glazed windows (reflective coating) - industry</Name>
    <Description>Large double-glazed windows (reflective coating) - industry</Description>
    <U-value unit="WPerSquareMeterK">2.3130</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="SG-DI" openingType="FixedWindow">
    <Name>Single-glazed windows - domestic</Name>
    <Description>Single-glazed windows - domestic</Description>
    <U-value unit="WPerSquareMeterK">3.2983</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="OPENING" openingType="FixedWindow">
    <Name>Air partition</Name>
    <Description>Air partition</Description>
    <U-value unit="WPerSquareMeterK">3.7642</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="EXTW" openingType="FixedWindow">
    <Name>Low-E triple glazing SC=0.65</Name>
    <Description>Low-E triple glazing SC=0.65</Description>
    <U-value unit="WPerSquareMeterK">1.4554</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="EXTW1" openingType="FixedWindow">
    <Name>Low-E triple glazing SC=0.5</Name>
    <Description>Low-E triple glazing SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">1.4554</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.44</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.64</Transmittance>
  </WindowType>
  <WindowType id="EXTW11" openingType="FixedWindow">
    <Name>Low-E triple glazing SC=0.4</Name>
    <Description>Low-E triple glazing SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">1.4554</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.34</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="EXTW111" openingType="FixedWindow">
    <Name>Low-E triple glazing SC=0.3</Name>
    <Description>Low-E triple glazing SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">1.4554</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.30</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.59</Transmittance>
  </WindowType>
  <WindowType id="EXTW1111" openingType="FixedWindow">
    <Name>Low-E triple glazing SC=0.2</Name>
    <Description>Low-E triple glazing SC=0.2</Description>
    <U-value unit="WPerSquareMeterK">1.4554</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.22</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.55</Transmittance>
  </WindowType>
  <WindowType id="EXTW2" openingType="FixedWindow">
    <Name>Low-E double glazing SC=0.6</Name>
    <Description>Low-E double glazing SC=0.6</Description>
    <U-value unit="WPerSquareMeterK">2.0063</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="EXTW21" openingType="FixedWindow">
    <Name>Low-E double glazing SC=0.5</Name>
    <Description>Low-E double glazing SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">2.0063</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.42</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="EXTW211" openingType="FixedWindow">
    <Name>Low-E double glazing SC=0.4</Name>
    <Description>Low-E double glazing SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">2.0063</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="EXTW2111" openingType="FixedWindow">
    <Name>Low-E double glazing SC=0.3</Name>
    <Description>Low-E double glazing SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">2.0063</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="EXTW2112" openingType="FixedWindow">
    <Name>Low-E double glazing SC=0.2</Name>
    <Description>Low-E double glazing SC=0.2</Description>
    <U-value unit="WPerSquareMeterK">2.0063</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.42</Transmittance>
  </WindowType>
  <WindowType id="RGDPK6" openingType="FixedWindow">
    <Name>Low-E double glazing (1/4 in + 1/4 in)</Name>
    <Description>Low-E double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.0953</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="GSP4" openingType="FixedWindow">
    <Name>1/8 in Pilkington single glazing (U-value 5.5473)</Name>
    <Description>1/8 in (3 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">5.5473</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP6" openingType="FixedWindow">
    <Name>1/4 in Pilkington single glazing</Name>
    <Description>1/4 in (6 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">5.5617</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP10" openingType="FixedWindow">
    <Name>3/8 in Pilkington single glazing</Name>
    <Description>3/8 in (10 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">5.5283</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GSP12" openingType="FixedWindow">
    <Name>1/2 in Pilkington single glazing</Name>
    <Description>1/2 in (12 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">5.2363</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GD47" openingType="FixedWindow">
    <Name>1/8 in single panes with 1/4 in cavity</Name>
    <Description>1/8 in (3 mm) single panes with 1/4 in (6 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">3.2116</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GD1050" openingType="FixedWindow">
    <Name>3/8 in single panes with 3/16 in cavity</Name>
    <Description>3/8 in (10 mm) single panes with 3/16 in cavity</Description>
    <U-value unit="WPerSquareMeterK">2.6488</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="GD6100" openingType="FixedWindow">
    <Name>1/4 in single panes with 3/8 in cavity</Name>
    <Description>1/4 in (6 mm) single panes with 3/8 in (10 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">2.6384</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW33" openingType="FixedWindow">
    <Name>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Name>
    <Description>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.8566</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW36" openingType="FixedWindow">
    <Name>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Name>
    <Description>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Description>
    <U-value unit="WPerSquareMeterK">2.8566</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW38" openingType="FixedWindow">
    <Name>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Name>
    <Description>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.8566</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GSUO4" openingType="FixedWindow">
    <Name>1/8 in single glass pane in unsealed openable frames</Name>
    <Description>1/8 in (3 mm) single glass pane in unsealed openable frames</Description>
    <U-value unit="WPerSquareMeterK">4.8308</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS6" openingType="FixedWindow">
    <Name>1/4 in single glass pane in heavy frame</Name>
    <Description>1/4 in (6 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">4.6629</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS10" openingType="FixedWindow">
    <Name>3/8 in single glass pane in heavy frame</Name>
    <Description>3/8 in (10 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">4.6599</U-value>
