    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="DG-D" openingType="FixedWindow">
    <Name>Double glazing - domestic</Name>
    <Description>Double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">2.8519</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="LE-D" openingType="FixedWindow">
    <Name>Low-E double glazing - domestic</Name>
    <Description>Low-E double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">2.0713</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGS" openingType="FixedWindow">
    <Name>Small single-glazed windows</Name>
    <Description>Small single-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">5.2298</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGS" openingType="FixedWindow">
    <Name>Small double-glazed windows</Name>
    <Description>Small double-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">3.1704</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGS-L" openingType="FixedWindow">
    <Name>Small double-glazed windows - low-E coating</Name>
    <Description>Small double-glazed windows - low-E coating</Description>
    <U-value unit="WPerSquareMeterK">2.3437</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGL" openingType="FixedWindow">
    <Name>Large single-glazed windows</Name>
    <Description>Large single-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">5.5617</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGL-A" openingType="FixedWindow">
    <Name>Large double-glazed windows - absorbing coating</Name>
    <Description>Large double-glazed windows - absorbing coating</Description>
    <U-value unit="WPerSquareMeterK">2.9191</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGL-R" openingType="FixedWindow">
    <Name>Large double-glazed windows - reflective coating</Name>
    <Description>Large double-glazed windows - reflective coating</Description>
    <U-value unit="WPerSquareMeterK">2.9191</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="DGL-R-I" openingType="FixedWindow">
    <Name>Large double-glazed windows (reflective coating) - industry</Name>
    <Description>Large double-glazed windows (reflective coating) - industry</Description>
    <U-value unit="WPerSquareMeterK">2.9214</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="SG-D" openingType="FixedWindow">
    <Name>Single-glazed windows - domestic</Name>
    <Description>Single-glazed windows - domestic</Description>
    <U-value unit="WPerSquareMeterK">4.8293</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="CLEAR" openingType="FixedWindow">
    <Name>Clear element (all solar gain transmitted)</Name>
    <Description>Clear element (all solar gain transmitted)</Description>
    <U-value unit="WPerSquareMeterK">5.6928</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DG-D1" openingType="FixedWindow">
    <Name>Double glazing - domestic SC=0.6</Name>
    <Description>Double glazing - domestic SC=0.6</Description>
    <U-value unit="WPerSquareMeterK">2.8567</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="DG-D11" openingType="FixedWindow">
    <Name>Double glazing - domestic SC=0.5</Name>
    <Description>Double glazing - domestic SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">2.8567</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="DG-D111" openingType="FixedWindow">
    <Name>Double glazing - domestic SC=0.4</Name>
    <Description>Double glazing - domestic SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">2.8567</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.59</Transmittance>
  </WindowType>
  <WindowType id="DG-D1111" openingType="FixedWindow">
    <Name>Double glazing - domestic SC=0.3</Name>
    <Description>Double glazing - domestic SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">2.8567</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.25</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.27</Transmittance>
  </WindowType>
  <WindowType id="DG-D12" openingType="FixedWindow">
    <Name>Double glazing - domestic SC=0.7</Name>
    <Description>Double glazing - domestic SC=0.7</Description>
    <U-value unit="WPerSquareMeterK">2.8567</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="opn-w30" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/8 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="opn-w31" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/4 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.8</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="opn-w32" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/8 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.65</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-w33" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/4 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.54</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.54</Transmittance>
  </WindowType>
  <WindowType id="opn-w34" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/8 in thick - green glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.66</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.63</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.82</Transmittance>
  </WindowType>
  <WindowType id="opn-w35" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/4 in thick - green glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.54</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-w36" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/8 in thick - gray glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - gray glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.66</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.63</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-w37" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/4 in thick - gray glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - gray glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.46</Transmittance>
  </WindowType>
  <WindowType id="opn-w38" openingType="FixedWindow">
    <Name>Uncoated single glazing - 1/4 in thick - bluegreen glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - bluegreen glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.55</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-w39" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 8% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 8% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.08</Transmittance>
  </WindowType>
  <WindowType id="opn-w40" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 14% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 14% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.14</Transmittance>
  </WindowType>
  <WindowType id="opn-w41" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 20% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 20% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.28</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.20</Transmittance>
  </WindowType>
  <WindowType id="opn-w42" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 14% stainless steel on green glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 14% stainless steel on green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.12</Transmittance>
  </WindowType>
  <WindowType id="opn-w43" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 20% titanium on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 20% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.20</Transmittance>
  </WindowType>
  <WindowType id="opn-w44" openingType="FixedWindow">
    <Name>Reflective single glazing - 1/4 in thick - 30% titanium on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 30% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.35</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.30</Transmittance>
  </WindowType>
  <WindowType id="opn-w45" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/8 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="opn-w46" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/4 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="opn-w47" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/8 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-w48" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/4 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.47</Transmittance>
  </WindowType>
  <WindowType id="opn-w49" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/8 in thick - green/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - green/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-w50" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/4 in thick - green/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - green/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-w51" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/8 in thick - gray/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - gray/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.56</Transmittance>
  </WindowType>
  <WindowType id="opn-w52" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/4 in thick - gray/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - gray/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.39</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.41</Transmittance>
  </WindowType>
  <WindowType id="opn-w53" openingType="FixedWindow">
    <Name>Uncoated double glazing - 1/4 in thick - bluegreen/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - bluegreen/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.43</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.67</Transmittance>
  </WindowType>
  <WindowType id="opn-w54" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 8% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 8% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="opn-w55" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 14% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 14% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.16</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.13</Transmittance>
  </WindowType>
  <WindowType id="opn-w56" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 20% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 20% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.20</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.18</Transmittance>
  </WindowType>
  <WindowType id="opn-w57" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 14% stainless steel on green glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 14% stainless steel on green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.14</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.11</Transmittance>
  </WindowType>
  <WindowType id="opn-w58" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 20% titanium on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 20% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.18</Transmittance>
  </WindowType>
  <WindowType id="opn-w59" openingType="FixedWindow">
    <Name>Reflective double glazing - 1/4 in thick - 30% titanium on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 30% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.25</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.27</Transmittance>
  </WindowType>
  <WindowType id="opn-w60" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-w61" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.73</Transmittance>
  </WindowType>
  <WindowType id="opn-w62" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.61</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-w63" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.63</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.56</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.73</Transmittance>
  </WindowType>
  <WindowType id="opn-w64" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.48</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.58</Transmittance>
  </WindowType>
  <WindowType id="opn-w65" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.38</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-w66" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - green/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - green/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.46</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-w67" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.34</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.61</Transmittance>
  </WindowType>
  <WindowType id="opn-w68" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - gray/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - gray/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.46</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.53</Transmittance>
  </WindowType>
  <WindowType id="opn-w69" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.37</Transmittance>
  </WindowType>
  <WindowType id="opn-w70" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.37</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-w71" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-w72" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-w73" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-w74" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.49</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-w75" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.42</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="opn-w76" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-w77" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - green/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - green/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.40</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-w78" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.30</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.61</Transmittance>
  </WindowType>
  <WindowType id="opn-w79" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - gray/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - gray/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.39</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.52</Transmittance>
  </WindowType>
  <WindowType id="opn-w80" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.28</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.37</Transmittance>
  </WindowType>
  <WindowType id="opn-w81" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-w82" openingType="FixedWindow">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.05) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.36</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-w83" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.32</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-w84" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.42</Transmittance>
  </WindowType>
  <WindowType id="opn-w85" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.60</Transmittance>
  </WindowType>
  <WindowType id="opn-w86" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.21</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.35</Transmittance>
  </WindowType>
  <WindowType id="opn-w87" openingType="FixedWindow">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.24</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-w88" openingType="FixedWindow">
    <Name>Triple glazing - 1/8 in thick - clear/clear/clear glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - clear/clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.74</Transmittance>
  </WindowType>
  <WindowType id="opn-w89" openingType="FixedWindow">
    <Name>Triple glazing - 1/4 in thick - clear/clear/clear glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - clear/clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-w90" openingType="FixedWindow">
    <Name>Triple glazing - 1/8 in thick - low-E/clear/clear (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/clear/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-w91" openingType="FixedWindow">
    <Name>Triple glazing - 1/4 in thick - low-E/clear/clear (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/clear/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.44</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.64</Transmittance>
  </WindowType>
  <WindowType id="opn-w92" openingType="FixedWindow">
    <Name>Triple glazing - 1/8 in thick - clear/clear/low-E (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - clear/clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-w93" openingType="FixedWindow">
    <Name>Triple glazing - 1/4 in thick - clear/clear/low-E (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - clear/clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.47</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.64</Transmittance>
  </WindowType>
  <WindowType id="opn-w94" openingType="FixedWindow">
    <Name>Triple glazing - 1/8 in thick - low-E/clear/low-E (e = 0.1) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.34</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-w95" openingType="FixedWindow">
    <Name>Triple glazing - 1/4 in thick - low-E/clear/low-E (e = 0.1) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.30</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.59</Transmittance>
  </WindowType>
  <WindowType id="opn-w96" openingType="FixedWindow">
    <Name>Triple glazing - 1/8 in thick - low-E/low-E/clear (e = 0.05) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.58</Transmittance>
  </WindowType>
  <WindowType id="opn-w97" openingType="FixedWindow">
    <Name>Triple glazing - 1/4 in thick - low-E/low-E/clear (e = 0.05) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.22</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.55</Transmittance>
  </WindowType>
  <WindowType id="RGDPK6R" openingType="FixedSkylight">
    <Name>Low-E double glazing (1/4 in + 1/4 in)</Name>
    <Description>Low-E double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">2.1030</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="GSP4R" openingType="FixedSkylight">
    <Name>1/8 in Pilkington single glazing (U-value 6.7069)</Name>
    <Description>1/8 in (3 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">6.7069</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP6R" openingType="FixedSkylight">
    <Name>1/4 in Pilkington single glazing</Name>
    <Description>1/4 in (6 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GSP10R" openingType="FixedSkylight">
    <Name>3/8 in Pilkington single glazing</Name>
    <Description>3/8 in (10 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">6.6979</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GSP12R" openingType="FixedSkylight">
    <Name>1/2 in Pilkington single glazing</Name>
    <Description>1/2 in (12 mm) Pilkington single glazing</Description>
    <U-value unit="WPerSquareMeterK">6.2426</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="GD47R" openingType="FixedSkylight">
    <Name>1/8 in single panes with 1/4 in cavity</Name>
    <Description>1/8 in (3 mm) single panes with 1/4 in (6 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">3.5541</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GD1050R" openingType="FixedSkylight">
    <Name>3/8 in single panes with 3/16 in cavity</Name>
    <Description>3/8 in (10 mm) single panes with 3/16 in cavity</Description>
    <U-value unit="WPerSquareMeterK">2.8746</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="GD6100R" openingType="FixedSkylight">
    <Name>1/4 in single panes with 3/8 in cavity</Name>
    <Description>1/4 in (6 mm) single panes with 3/8 in (10 mm) cavity</Description>
    <U-value unit="WPerSquareMeterK">2.8636</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW33R" openingType="FixedSkylight">
    <Name>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Name>
    <Description>Pilkington RW33 double glazing (1/4 in + 1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">3.1288</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW36R" openingType="FixedSkylight">
    <Name>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Name>
    <Description>Pilkington RW36 double glazing (3/8 in + 1/8 in)</Description>
    <U-value unit="WPerSquareMeterK">3.1288</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GDPRW38R" openingType="FixedSkylight">
    <Name>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Name>
    <Description>Pilkington RW38 double glazing (3/8 in +  1/4 in)</Description>
    <U-value unit="WPerSquareMeterK">3.1288</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="GSUO4R" openingType="FixedSkylight">
    <Name>1/8 in single glass pane in unsealed openable frames</Name>
    <Description>1/8 in (3 mm) single glass pane in unsealed openable frames</Description>
    <U-value unit="WPerSquareMeterK">5.7424</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS6R" openingType="FixedSkylight">
    <Name>1/4 in single glass pane in heavy frame</Name>
    <Description>1/4 in (6 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">5.5364</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="GS10R" openingType="FixedSkylight">
    <Name>3/8 in single glass pane in heavy frame</Name>
    <Description>3/8 in (10 mm) single glass pane in heavy frame</Description>
    <U-value unit="WPerSquareMeterK">5.5233</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="DG-DR" openingType="FixedSkylight">
    <Name>Double glazing - domestic</Name>
    <Description>Double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="LE-DR" openingType="FixedSkylight">
    <Name>Low-E double glazing - domestic</Name>
    <Description>Low-E double glazing - domestic</Description>
    <U-value unit="WPerSquareMeterK">2.2147</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGSR" openingType="FixedSkylight">
    <Name>Small single-glazed windows</Name>
    <Description>Small single-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">6.2439</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGSR" openingType="FixedSkylight">
    <Name>Small double-glazed windows</Name>
    <Description>Small double-glazed windows</Description>
    <U-value unit="WPerSquareMeterK">3.5116</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGS-LR" openingType="FixedSkylight">
    <Name>Small double-glazed windows - low-E coating</Name>
    <Description>Small double-glazed windows - low-E coating</Description>
    <U-value unit="WPerSquareMeterK">2.5538</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="SGLR" openingType="FixedSkylight">
    <Name>Large single-glazed Window</Name>
    <Description>Large single-glazed Window</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="DGL-AR" openingType="FixedSkylight">
    <Name>Large double-glazed windows - absorbing coating</Name>
    <Description>Large double-glazed windows - absorbing coating</Description>
    <U-value unit="WPerSquareMeterK">3.1956</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="DGL-RR" openingType="FixedSkylight">
    <Name>Large double-glazed windows - reflective coating</Name>
    <Description>Large double-glazed windows - reflective coating</Description>
    <U-value unit="WPerSquareMeterK">3.1956</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="DGL-R-IR" openingType="FixedSkylight">
    <Name>Large double-glazed windows (reflective coating) - industry</Name>
    <Description>Large double-glazed windows (reflective coating) - industry</Description>
    <U-value unit="WPerSquareMeterK">3.1956</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="SG-DR" openingType="FixedSkylight">
    <Name>Single-glazed windows - domestic</Name>
    <Description>Single-glazed windows - domestic</Description>
    <U-value unit="WPerSquareMeterK">5.7361</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="RGDPK61" openingType="FixedSkylight">
    <Name>Low-E double glazing SC=0.6</Name>
    <Description>Low-E double glazing SC=0.6</Description>
    <U-value unit="WPerSquareMeterK">2.1030</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.73</Transmittance>
  </WindowType>
  <WindowType id="RGDPK612" openingType="FixedSkylight">
    <Name>Low-E double glazing SC=0.5</Name>
    <Description>Low-E double glazing SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">2.1030</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.42</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="RGDPK613" openingType="FixedSkylight">
    <Name>Low-E double glazing SC=0.4</Name>
    <Description>Low-E double glazing SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="RGDPK614" openingType="FixedSkylight">
    <Name>Low-E double glazing SC=0.3</Name>
    <Description>Low-E double glazing SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">2.1030</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="RGDPK611" openingType="FixedSkylight">
    <Name>Low-E double glazing SC=0.2</Name>
    <Description>Low-E double glazing SC=0.2</Description>
    <U-value unit="WPerSquareMeterK">2.1030</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.21</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.35</Transmittance>
  </WindowType>
  <WindowType id="DG-DR11" openingType="FixedSkylight">
    <Name>Double glazing domestic SC=0.6</Name>
    <Description>Double glazing domestic SC=0.6</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="DG-DR111" openingType="FixedSkylight">
    <Name>Double glazing domestic SC=0.5</Name>
    <Description>Double glazing domestic SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.47</Transmittance>
  </WindowType>
  <WindowType id="DG-DR112" openingType="FixedSkylight">
    <Name>Double glazing domestic SC=0.4</Name>
    <Description>Double glazing domestic SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.59</Transmittance>
  </WindowType>
  <WindowType id="DG-DR113" openingType="FixedSkylight">
    <Name>Double glazing domestic SC=0.3</Name>
    <Description>Double glazing domestic SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.25</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.27</Transmittance>
  </WindowType>
  <WindowType id="DG-DR114" openingType="FixedSkylight">
    <Name>Double glazing domestic SC=0.2</Name>
    <Description>Double glazing domestic SC=0.2</Description>
    <U-value unit="WPerSquareMeterK">3.1292</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.18</Transmittance>
  </WindowType>
  <WindowType id="6MMP0002" openingType="FixedSkylight">
    <Name>Single glazing SC=0.8</Name>
    <Description>Single glazing SC=0.8</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.80</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="6MMP0003" openingType="FixedSkylight">
    <Name>Single glazing SC=0.7</Name>
    <Description>Single glazing SC=0.7</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.66</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.63</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="6MMP0004" openingType="FixedSkylight">
    <Name>Single glazing SC=0.6</Name>
    <Description>Single glazing SC=0.6</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.54</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="6MMP0005" openingType="FixedSkylight">
    <Name>Single glazing SC=0.5</Name>
    <Description>Single glazing SC=0.5</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.46</Transmittance>
  </WindowType>
  <WindowType id="6MMP0006" openingType="FixedSkylight">
    <Name>Single glazing SC=0.4</Name>
    <Description>Single glazing SC=0.4</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.35</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.30</Transmittance>
  </WindowType>
  <WindowType id="6MMP0007" openingType="FixedSkylight">
    <Name>Single glazing SC=0.3</Name>
    <Description>Single glazing SC=0.3</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.20</Transmittance>
  </WindowType>
  <WindowType id="6MMP0008" openingType="FixedSkylight">
    <Name>Single glazing SC=0.2</Name>
    <Description>Single glazing SC=0.2</Description>
    <U-value unit="WPerSquareMeterK">6.7018</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.08</Transmittance>
  </WindowType>
  <WindowType id="DGR" openingType="FixedSkylight">
    <Name>Polycarbonate double-glazed roof lights</Name>
    <Description>Polycarbonate double-glazed roof lights</Description>
    <U-value unit="WPerSquareMeterK">3.7299</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="opn-s30" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/8 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.86</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.84</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.82</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.78</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.90</Transmittance>
  </WindowType>
  <WindowType id="opn-s31" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/4 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.81</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.8</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.78</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.73</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.88</Transmittance>
  </WindowType>
  <WindowType id="opn-s32" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/8 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.73</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.65</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-s33" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/4 in thick - clear glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.54</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.54</Transmittance>
  </WindowType>
  <WindowType id="opn-s34" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/8 in thick - green glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.66</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.63</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.82</Transmittance>
  </WindowType>
  <WindowType id="opn-s35" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/4 in thick - green glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.54</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-s36" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/8 in thick - gray glass</Name>
    <Description>Uncoated single glazing - 1/8 in (3 mm) thick - gray glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.66</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.63</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-s37" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/4 in thick - gray glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - gray glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.46</Transmittance>
  </WindowType>
  <WindowType id="opn-s38" openingType="FixedSkylight">
    <Name>Uncoated single glazing - 1/4 in thick - bluegreen glass</Name>
    <Description>Uncoated single glazing - 1/4 in (6 mm) thick - bluegreen glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.55</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-s39" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 8% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 8% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.08</Transmittance>
  </WindowType>
  <WindowType id="opn-s40" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 14% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 14% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.14</Transmittance>
  </WindowType>
  <WindowType id="opn-s41" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 20% stainless steel on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 20% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.28</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.20</Transmittance>
  </WindowType>
  <WindowType id="opn-s42" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 14% stainless steel on green glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 14% stainless steel on green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.12</Transmittance>
  </WindowType>
  <WindowType id="opn-s43" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 20% titanium on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 20% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.20</Transmittance>
  </WindowType>
  <WindowType id="opn-s44" openingType="FixedSkylight">
    <Name>Reflective single glazing - 1/4 in thick - 30% titanium on clear glass</Name>
    <Description>Reflective single glazing - 1/4 in (6 mm) thick - 30% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">5.905</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.35</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.30</Transmittance>
  </WindowType>
  <WindowType id="opn-s45" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/8 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.76</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.74</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.71</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.66</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.81</Transmittance>
  </WindowType>
  <WindowType id="opn-s46" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/4 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.67</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.60</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.78</Transmittance>
  </WindowType>
  <WindowType id="opn-s47" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/8 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-s48" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/4 in thick - clear/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.47</Transmittance>
  </WindowType>
  <WindowType id="opn-s49" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/8 in thick - green/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - green/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-s50" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/4 in thick - green/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - green/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.41</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-s51" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/8 in thick - gray/clear glass</Name>
    <Description>Uncoated double glazing - 1/8 in (3 mm) thick - gray/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.56</Transmittance>
  </WindowType>
  <WindowType id="opn-s52" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/4 in thick - gray/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - gray/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.39</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.41</Transmittance>
  </WindowType>
  <WindowType id="opn-s53" openingType="FixedSkylight">
    <Name>Uncoated double glazing - 1/4 in thick - bluegreen/clear glass</Name>
    <Description>Uncoated double glazing - 1/4 in (6 mm) thick - bluegreen/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.43</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.67</Transmittance>
  </WindowType>
  <WindowType id="opn-s54" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 8% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 8% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.06</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.11</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.07</Transmittance>
  </WindowType>
  <WindowType id="opn-s55" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 14% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 14% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.16</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.13</Transmittance>
  </WindowType>
  <WindowType id="opn-s56" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 20% stainless steel on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 20% stainless steel on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.20</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.18</Transmittance>
  </WindowType>
  <WindowType id="opn-s57" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 14% stainless steel on green glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 14% stainless steel on green glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.14</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.11</Transmittance>
  </WindowType>
  <WindowType id="opn-s58" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 20% titanium on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 20% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.19</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.18</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.18</Transmittance>
  </WindowType>
  <WindowType id="opn-s59" openingType="FixedSkylight">
    <Name>Reflective double glazing - 1/4 in thick - 30% titanium on clear glass</Name>
    <Description>Reflective double glazing - 1/4 in (6 mm) thick - 30% titanium on clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.25</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.27</Transmittance>
  </WindowType>
  <WindowType id="opn-s60" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-s61" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.73</Transmittance>
  </WindowType>
  <WindowType id="opn-s62" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.70</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.61</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-s63" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.63</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.56</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.73</Transmittance>
  </WindowType>
  <WindowType id="opn-s64" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.48</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.58</Transmittance>
  </WindowType>
  <WindowType id="opn-s65" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.38</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-s66" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - green/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - green/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.46</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-s67" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.34</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.61</Transmittance>
  </WindowType>
  <WindowType id="opn-s68" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - gray/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - gray/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.46</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.53</Transmittance>
  </WindowType>
  <WindowType id="opn-s69" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.37</Transmittance>
  </WindowType>
  <WindowType id="opn-s70" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.2) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.45</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.37</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-s71" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.64</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.43</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.76</Transmittance>
  </WindowType>
  <WindowType id="opn-s72" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.59</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.53</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-s73" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.51</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.75</Transmittance>
  </WindowType>
  <WindowType id="opn-s74" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.52</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.49</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-s75" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.42</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.57</Transmittance>
  </WindowType>
  <WindowType id="opn-s76" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-s77" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - green/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - green/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.40</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-s78" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.33</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.30</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.61</Transmittance>
  </WindowType>
  <WindowType id="opn-s79" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - gray/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - gray/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.46</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.42</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.39</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.52</Transmittance>
  </WindowType>
  <WindowType id="opn-s80" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.28</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.37</Transmittance>
  </WindowType>
  <WindowType id="opn-s81" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.1) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.33</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-s82" openingType="FixedSkylight">
    <Name>Double glazing - 1/8 in thick - low-E/clear (e = 0.05) glass</Name>
    <Description>Double glazing - 1/8 in (3 mm) thick - low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.40</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.38</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.36</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.72</Transmittance>
  </WindowType>
  <WindowType id="opn-s83" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - low-E/clear (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.13</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.32</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-s84" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - clear/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - clear/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.42</Transmittance>
  </WindowType>
  <WindowType id="opn-s85" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - green/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - green/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.31</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.30</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.27</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.60</Transmittance>
  </WindowType>
  <WindowType id="opn-s86" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - gray/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - gray/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.22</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.20</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.09</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.21</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.35</Transmittance>
  </WindowType>
  <WindowType id="opn-s87" openingType="FixedSkylight">
    <Name>Double glazing - 1/4 in thick - bluegreen/low-E (e = 0.05) glass</Name>
    <Description>Double glazing - 1/4 in (6 mm) thick - bluegreen/low-E (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.9873</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.11</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.24</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.45</Transmittance>
  </WindowType>
  <WindowType id="opn-s88" openingType="FixedSkylight">
    <Name>Triple glazing - 1/8 in thick - clear/clear/clear glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - clear/clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.68</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.65</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.54</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.18</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.57</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.74</Transmittance>
  </WindowType>
  <WindowType id="opn-s89" openingType="FixedSkylight">
    <Name>Triple glazing - 1/4 in thick - clear/clear/clear glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - clear/clear/clear glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.61</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.70</Transmittance>
  </WindowType>
  <WindowType id="opn-s90" openingType="FixedSkylight">
    <Name>Triple glazing - 1/8 in thick - low-E/clear/clear (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/clear/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.58</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.55</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.48</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.35</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.17</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.51</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-s91" openingType="FixedSkylight">
    <Name>Triple glazing - 1/4 in thick - low-E/clear/clear (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/clear/clear (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.47</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.29</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.14</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.44</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.64</Transmittance>
  </WindowType>
  <WindowType id="opn-s92" openingType="FixedSkylight">
    <Name>Triple glazing - 1/8 in thick - clear/clear/low-E (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - clear/clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.62</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.60</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.57</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.49</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.52</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.68</Transmittance>
  </WindowType>
  <WindowType id="opn-s93" openingType="FixedSkylight">
    <Name>Triple glazing - 1/4 in thick - clear/clear/low-E (e = 0.2) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - clear/clear/low-E (e = 0.2) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.56</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.53</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.50</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.44</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.15</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.47</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.64</Transmittance>
  </WindowType>
  <WindowType id="opn-s94" openingType="FixedSkylight">
    <Name>Triple glazing - 1/8 in thick - low-E/clear/low-E (e = 0.1) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.41</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.39</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.37</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.12</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.34</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.62</Transmittance>
  </WindowType>
  <WindowType id="opn-s95" openingType="FixedSkylight">
    <Name>Triple glazing - 1/4 in thick - low-E/clear/low-E (e = 0.1) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/clear/low-E (e = 0.1) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.36</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.34</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.32</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.28</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.10</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.30</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.59</Transmittance>
  </WindowType>
  <WindowType id="opn-s96" openingType="FixedSkylight">
    <Name>Triple glazing - 1/8 in thick - low-E/low-E/clear (e = 0.05) glass</Name>
    <Description>Triple glazing - 1/8 in (3 mm) thick - low-E/low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.27</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.24</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.23</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.58</Transmittance>
  </WindowType>
  <WindowType id="opn-s97" openingType="FixedSkylight">
    <Name>Triple glazing - 1/4 in thick - low-E/low-E/clear (e = 0.05) glass</Name>
    <Description>Triple glazing - 1/4 in (6 mm) thick - low-E/low-E/clear (e = 0.05) glass [Source: ASHRAE] </Description>
    <U-value unit="WPerSquareMeterK">1.533</U-value>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="0">0.26</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="40">0.25</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="50">0.23</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="60">0.21</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="70">0.16</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction" solarIncidentAngle="80">0.08</SolarHeatGainCoeff>
    <SolarHeatGainCoeff unit="Fraction">0.22</SolarHeatGainCoeff>
    <Transmittance unit="Fraction" type="Visible">0.55</Transmittance>
  </WindowType>
  <Layer id="lay-AW1">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF09"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW3">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF10"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW4">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW5">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF10"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW6">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF11"/>
    <MaterialId materialIdRef="mat-AG02"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG04"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW7">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW8">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW9">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW10">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW11">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW12">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW13">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW14">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW15">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AM03"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW16">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW17">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW18">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW19">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW20">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW21">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW22">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM08"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW23">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM08"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW24">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM09"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW25">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AF04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW26">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW27">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW28">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF06"/>
    <MaterialId materialIdRef="mat-AI01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW29">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW30">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF06"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW31">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW32">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW33">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM16"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW34">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF07"/>
    <MaterialId materialIdRef="mat-AM05"/>
    <MaterialId materialIdRef="mat-AI04"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AW35">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM08"/>
    <MaterialId materialIdRef="mat-AF02"/>
  </Layer>
  <Layer id="lay-AR1">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR2">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR3">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR4">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF12"/>
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR5">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF14"/>
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR6">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF15"/>
    <MaterialId materialIdRef="mat-AG05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AG01"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR7">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR8">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AG06"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR9">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR10">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR11">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR12">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI02"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
  </Layer>
  <Layer id="lay-AR13">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AM17"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AF08"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR14">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM11"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR15">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM12"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR16">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM13"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR17">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR18">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AG03"/>
    <MaterialId materialIdRef="mat-AI03"/>
    <MaterialId materialIdRef="mat-AM15"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-AR19">
    <MaterialId materialIdRef="mat-AF01"/>
    <MaterialId materialIdRef="mat-AF13"/>
    <MaterialId materialIdRef="mat-AM14"/>
    <MaterialId materialIdRef="mat-AF05"/>
    <MaterialId materialIdRef="mat-AI05"/>
    <MaterialId materialIdRef="mat-AF16"/>
    <MaterialId materialIdRef="mat-AF03"/>
  </Layer>
  <Layer id="lay-r1">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r2">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r3">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-456"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r4">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r5">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r6">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r7">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r8">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-401"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r9">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w10">
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w11">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-452"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w12">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-403"/>
  </Layer>
  <Layer id="lay-w13">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w14">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-413"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w15">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-419"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w16">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-421"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w17">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w18">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-405"/>
  </Layer>
  <Layer id="lay-w19">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-415"/>
  </Layer>
  <Layer id="lay-w20">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-440"/>
  </Layer>
  <Layer id="lay-w21">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-415"/>
  </Layer>
  <Layer id="lay-w22">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-420"/>
  </Layer>
  <Layer id="lay-s26">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-248"/>
  </Layer>
  <Layer id="lay-s27">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-248"/>
  </Layer>
  <Layer id="lay-s28">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-248"/>
  </Layer>
  <Layer id="lay-s29">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-248"/>
  </Layer>
  <Layer id="lay-w31">
    <MaterialId materialIdRef="mat-353"/>
    <MaterialId materialIdRef="mat-464"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w35">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w36">
    <MaterialId materialIdRef="mat-465"/>
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-r44">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w45">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-424"/>
  </Layer>
  <Layer id="lay-r49">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r50">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r51">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-w52">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
  </Layer>
  <Layer id="lay-w53">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-418"/>
  </Layer>
  <Layer id="lay-w54">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-419"/>
  </Layer>
  <Layer id="lay-w55">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-426"/>
  </Layer>
  <Layer id="lay-r59">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r60">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r61">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-w62">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-457"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w63">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w64">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-459"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w65">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-463"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r66">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-413"/>
    <MaterialId materialIdRef="mat-413"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r67">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-413"/>
    <MaterialId materialIdRef="mat-413"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-w68">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-451"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w69">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-424"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-451"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w70">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w71">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-451"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w72">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-409"/>
    <MaterialId materialIdRef="mat-463"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w73">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-453"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w74">
    <MaterialId materialIdRef="mat-326"/>
  </Layer>
  <Layer id="lay-w75">
    <MaterialId materialIdRef="mat-325"/>
  </Layer>
  <Layer id="lay-r76">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-429"/>
    <MaterialId materialIdRef="mat-265"/>
  </Layer>
  <Layer id="lay-r77">
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-r78">
    <MaterialId materialIdRef="mat-399"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-r79">
    <MaterialId materialIdRef="mat-398"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w80">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-447"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w81">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w82">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-450"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w83">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-451"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r89">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-401"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r90">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-401"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-w91">
    <MaterialId materialIdRef="mat-324"/>
  </Layer>
  <Layer id="lay-w93">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w94">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-459"/>
    <MaterialId materialIdRef="mat-459"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r96">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-405"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r97">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-399"/>
    <MaterialId materialIdRef="mat-403"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r98">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-408"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r99">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-399"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r100">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w101">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-409"/>
    <MaterialId materialIdRef="mat-417"/>
    <MaterialId materialIdRef="mat-418"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w102">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-418"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w103">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-419"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w104">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-420"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w105">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-421"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w106">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w107">
    <MaterialId materialIdRef="mat-378"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-266"/>
  </Layer>
  <Layer id="lay-w109">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-447"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w111">
    <MaterialId materialIdRef="mat-307"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w112">
    <MaterialId materialIdRef="mat-308"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w113">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-414"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w114">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-404"/>
    <MaterialId materialIdRef="mat-463"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w115">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-400"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-451"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r116">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-403"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-r117">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
  </Layer>
  <Layer id="lay-r118">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-r119">
    <MaterialId materialIdRef="mat-247"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-401"/>
    <MaterialId materialIdRef="mat-402"/>
    <MaterialId materialIdRef="mat-384"/>
  </Layer>
  <Layer id="lay-w120">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-r121">
    <MaterialId materialIdRef="mat-232"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-415"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w122">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-421"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w124">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w123">
    <MaterialId materialIdRef="mat-266"/>
    <MaterialId materialIdRef="mat-416"/>
    <MaterialId materialIdRef="mat-466"/>
    <MaterialId materialIdRef="mat-354"/>
  </Layer>
  <Layer id="lay-w125">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-410"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w126">
    <MaterialId materialIdRef="mat-391"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-427"/>
    <MaterialId materialIdRef="mat-384"/>
    <MaterialId materialIdRef="mat-448"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w127">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-410"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w128">
    <MaterialId materialIdRef="mat-239"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-427"/>
    <MaterialId materialIdRef="mat-458"/>
    <MaterialId materialIdRef="mat-353"/>
  </Layer>
  <Layer id="lay-w230">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-467"/>
    <MaterialId materialIdRef="mat-382"/>
  </Layer>
  <Layer id="lay-r231">
    <MaterialId materialIdRef="mat-233"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-473"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-r232">
    <MaterialId materialIdRef="mat-233"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-474"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w233">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-468"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w234">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-469"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w236">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-283"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w237">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-284"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w238">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-285"/>
    <MaterialId materialIdRef="mat-422"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w239">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-470"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w240">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-471"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w241">
    <MaterialId materialIdRef="mat-382"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-472"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-r242">
    <MaterialId materialIdRef="mat-233"/>
    <MaterialId materialIdRef="mat-244"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-475"/>
    <MaterialId materialIdRef="mat-371"/>
    <MaterialId materialIdRef="mat-352"/>
  </Layer>
  <Layer id="lay-w301">
    <MaterialId materialIdRef="mat-501"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-503"/>
  </Layer>
  <Layer id="lay-w302">
    <MaterialId materialIdRef="mat-501"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w303">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-507"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w304">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-507"/>
    <MaterialId materialIdRef="mat-508"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w305">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-508"/>
    <MaterialId materialIdRef="mat-507"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w306">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w307">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w308">
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-508"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w309">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-509"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w310">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w311">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w312">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-513"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w313">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-508"/>
    <MaterialId materialIdRef="mat-512"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w314">
    <MaterialId materialIdRef="mat-514"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w315">
    <MaterialId materialIdRef="mat-514"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w316">
    <MaterialId materialIdRef="mat-514"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w317">
    <MaterialId materialIdRef="mat-506"/>
    <MaterialId materialIdRef="mat-514"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w318">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w319">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Layer id="lay-w320">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-519"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w321">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-520"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w322">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w323">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w324">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-519"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w325">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-520"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w326">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-515"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w327">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w328">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-519"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w329">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-520"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w330">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-522"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w331">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-511"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w332">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-523"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w333">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-524"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Layer id="lay-w334">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-525"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Layer id="lay-w335">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-523"/>
    <MaterialId materialIdRef="mat-504"/>
    <MaterialId materialIdRef="mat-525"/>
    <MaterialId materialIdRef="mat-517"/>
  </Layer>
  <Layer id="lay-w336">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-526"/>
    <MaterialId materialIdRef="mat-527"/>
    <MaterialId materialIdRef="mat-528"/>
  </Layer>
  <Layer id="lay-w337">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-526"/>
    <MaterialId materialIdRef="mat-527"/>
    <MaterialId materialIdRef="mat-529"/>
    <MaterialId materialIdRef="mat-528"/>
  </Layer>
  <Layer id="lay-w338">
    <MaterialId materialIdRef="mat-516"/>
    <MaterialId materialIdRef="mat-502"/>
    <MaterialId materialIdRef="mat-526"/>
    <MaterialId materialIdRef="mat-530"/>
    <MaterialId materialIdRef="mat-531"/>
    <MaterialId materialIdRef="mat-528"/>
  </Layer>
  <Layer id="lay-w339">
    <MaterialId materialIdRef="mat-505"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-532"/>
    <MaterialId materialIdRef="mat-521"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-w340">
    <MaterialId materialIdRef="mat-510"/>
    <MaterialId materialIdRef="mat-533"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-w341">
    <MaterialId materialIdRef="mat-510"/>
    <MaterialId materialIdRef="mat-534"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r342">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r343">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-538"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r344">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-540"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r345">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-541"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r346">
    <MaterialId materialIdRef="mat-542"/>
    <MaterialId materialIdRef="mat-543"/>
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r347">
    <MaterialId materialIdRef="mat-542"/>
    <MaterialId materialIdRef="mat-544"/>
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-536"/>
    <MaterialId materialIdRef="mat-537"/>
    <MaterialId materialIdRef="mat-510"/>
  </Layer>
  <Layer id="lay-r348">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-545"/>
    <MaterialId materialIdRef="mat-546"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-r349">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-545"/>
    <MaterialId materialIdRef="mat-546"/>
    <MaterialId materialIdRef="mat-508"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-r350">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-538"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-545"/>
    <MaterialId materialIdRef="mat-547"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-r351">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-540"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-545"/>
    <MaterialId materialIdRef="mat-547"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Layer id="lay-r352">
    <MaterialId materialIdRef="mat-535"/>
    <MaterialId materialIdRef="mat-541"/>
    <MaterialId materialIdRef="mat-539"/>
    <MaterialId materialIdRef="mat-545"/>
    <MaterialId materialIdRef="mat-547"/>
    <MaterialId materialIdRef="mat-505"/>
  </Layer>
  <Material id="mat-AF01">
    <Name>Outside surface resistance</Name>
    <Description>Outside surface resistance</Description>
    <R-value unit="SquareMeterKPerW">0.04</R-value>
  </Material>
  <Material id="mat-AF02">
    <Name>Inside vertical surface resistance</Name>
    <Description>Inside vertical surface resistance</Description>
    <R-value unit="SquareMeterKPerW">0.12</R-value>
  </Material>
  <Material id="mat-AF03">
    <Name>Inside horizontal surface resistance</Name>
    <Description>Inside horizontal surface resistance</Description>
    <R-value unit="SquareMeterKPerW">0.16</R-value>
  </Material>
  <Material id="mat-AF04">
    <Name>Wall air space resistance</Name>
    <Description>Wall air space resistance</Description>
    <R-value unit="SquareMeterKPerW">0.15</R-value>
  </Material>
  <Material id="mat-AF05">
    <Name>Ceiling air space resistance</Name>
    <Description>Ceiling air space resistance</Description>
    <R-value unit="SquareMeterKPerW">0.18</R-value>
  </Material>
  <Material id="mat-AF06">
    <Name>EIFS finish</Name>
    <Description>EIFS finish</Description>
    <Thickness unit="Meters">0.0095</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1856</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-AF07">
    <Name>1 in stucco</Name>
    <Description>1 in (25 mm) stucco</Description>
    <Thickness unit="Meters">0.0254</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1856</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-AF08">
    <Name>Metal surface</Name>
    <Description>Metal surface</Description>
    <Thickness unit="Meters">0.0008</Thickness>
    <Conductivity unit="WPerMeterK">45.28</Conductivity>
    <Density unit="KgPerCubicM">7824</Density>
    <SpecificHeat unit="JPerKgK">500</SpecificHeat>
  </Material>
  <Material id="mat-AF09">
    <Name>Opaque spandral glass</Name>
    <Description>Opaque spandral glass</Description>
    <Thickness unit="Meters">0.0064</Thickness>
    <Conductivity unit="WPerMeterK">0.99</Conductivity>
    <Density unit="KgPerCubicM">2528</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AF10">
    <Name>1 in stone</Name>
    <Description>1 in (25 mm) stone</Description>
    <Thickness unit="Meters">0.0254</Thickness>
    <Conductivity unit="WPerMeterK">3.17</Conductivity>
    <Density unit="KgPerCubicM">2560</Density>
    <SpecificHeat unit="JPerKgK">790</SpecificHeat>
  </Material>
  <Material id="mat-AF11">
    <Name>Wood siding</Name>
    <Description>Wood siding</Description>
    <Thickness unit="Meters">0.0127</Thickness>
    <Conductivity unit="WPerMeterK">0.09</Conductivity>
    <Density unit="KgPerCubicM">592</Density>
    <SpecificHeat unit="JPerKgK">1170</SpecificHeat>
  </Material>
  <Material id="mat-AF12">
    <Name>Asphalt shingles</Name>
    <Description>Asphalt shingles</Description>
    <Thickness unit="Meters">0.0032</Thickness>
    <Conductivity unit="WPerMeterK">0.04</Conductivity>
    <Density unit="KgPerCubicM">1120</Density>
    <SpecificHeat unit="JPerKgK">1260</SpecificHeat>
  </Material>
  <Material id="mat-AF12B">
    <Name>Poured asphalt</Name>
    <Description>Poured asphalt</Description>
    
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">1.20</Conductivity>
    <Density unit="KgPerCubicM">2100</Density>
    <SpecificHeat unit="JPerKgK">920</SpecificHeat>
  </Material>
  <Material id="mat-AF13">
    <Name>Built-up roofing</Name>
    <Description>Built-up roofing</Description>
    <Thickness unit="Meters">0.0095</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">1120</Density>
    <SpecificHeat unit="JPerKgK">1460</SpecificHeat>
  </Material>
  <Material id="mat-AF14">
    <Name>Slate or tile</Name>
    <Description>Slate or tile</Description>
    <Thickness unit="Meters">0.0127</Thickness>
    <Conductivity unit="WPerMeterK">1.59</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">1260</SpecificHeat>
  </Material>
  <Material id="mat-AF15">
    <Name>Wood shingles</Name>
    <Description>Wood shingles</Description>
    <Thickness unit="Meters">0.0064</Thickness>
    <Conductivity unit="WPerMeterK">0.04</Conductivity>
    <Density unit="KgPerCubicM">592</Density>
    <SpecificHeat unit="JPerKgK">1300</SpecificHeat>
  </Material>
  <Material id="mat-AF16">
    <Name>Acoustic tile</Name>
    <Description>Acoustic tile</Description>
    <Thickness unit="Meters">0.0191</Thickness>
    <Conductivity unit="WPerMeterK">0.06</Conductivity>
    <Density unit="KgPerCubicM">368</Density>
    <SpecificHeat unit="JPerKgK">590</SpecificHeat>
  </Material>
  <Material id="mat-AF17">
    <Name>Carpet</Name>
    <Description>Carpet</Description>
    <Thickness unit="Meters">0.0127</Thickness>
    <Conductivity unit="WPerMeterK">0.06</Conductivity>
    <Density unit="KgPerCubicM">288</Density>
    <SpecificHeat unit="JPerKgK">1380</SpecificHeat>
  </Material>
  <Material id="mat-AF18">
    <Name>Terrazzo</Name>
    <Description>Terrazzo</Description>
    <Thickness unit="Meters">0.0254</Thickness>
    <Conductivity unit="WPerMeterK">1.80</Conductivity>
    <Density unit="KgPerCubicM">2560</Density>
    <SpecificHeat unit="JPerKgK">790</SpecificHeat>
  </Material>
  <Material id="mat-AG01">
    <Name>5/8 in gyp board</Name>
    <Description>5/8 in (16 mm) gyp board</Description>
    <Thickness unit="Meters">0.0159</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">800</Density>
    <SpecificHeat unit="JPerKgK">1090</SpecificHeat>
  </Material>
  <Material id="mat-AG02">
    <Name>5/8 in plywood</Name>
    <Description>5/8 in (16 mm) plywood</Description>
    <Thickness unit="Meters">0.0159</Thickness>
    <Conductivity unit="WPerMeterK">0.12</Conductivity>
    <Density unit="KgPerCubicM">544</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-AG03">
    <Name>1/2 in fiberboard sheathing</Name>
    <Description>1/2 in (12 mm) fiberboard sheathing</Description>
    <Thickness unit="Meters">0.0127</Thickness>
    <Conductivity unit="WPerMeterK">0.07</Conductivity>
    <Density unit="KgPerCubicM">400</Density>
    <SpecificHeat unit="JPerKgK">1300</SpecificHeat>
  </Material>
  <Material id="mat-AG04">
    <Name>1/2 in wood</Name>
    <Description>1/2 in (12 mm) wood</Description>
    <Thickness unit="Meters">0.0127</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-AG05">
    <Name>1 in wood</Name>
    <Description>1 in (25 mm) wood</Description>
    <Thickness unit="Meters">0.0254</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-AG06">
    <Name>2 in wood</Name>
    <Description>2 in (50 mm) wood</Description>
    <Thickness unit="Meters">0.0508</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-AG07">
    <Name>4 in wood</Name>
    <Description>4 in (100 mm) wood</Description>
    <Thickness unit="Meters">0.1016</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-AI01">
    <Name>R-5, 1 in insulation board</Name>
    <Description>R-5, 1 in (25 mm) insulation board</Description>
    <Thickness unit="Meters">0.0254</Thickness>
    <Conductivity unit="WPerMeterK">0.03</Conductivity>
    <Density unit="KgPerCubicM">43</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-AI02">
    <Name>R-10, 2 in insulation board</Name>
    <Description>R-10, 2 in (50 mm) insulation board</Description>
    <Thickness unit="Meters">0.0508</Thickness>
    <Conductivity unit="WPerMeterK">0.03</Conductivity>
    <Density unit="KgPerCubicM">43</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-AI03">
    <Name>R-15, 3 in insulation board</Name>
    <Description>R-15, 3 in (75 mm) insulation board</Description>
    <Thickness unit="Meters">0.0762</Thickness>
    <Conductivity unit="WPerMeterK">0.03</Conductivity>
    <Density unit="KgPerCubicM">43</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-AI04">
    <Name>R-11, 3 1/2 in batt insulation</Name>
    <Description>R-11, 3 1/2 in (87 mm) batt insulation</Description>
    <Thickness unit="Meters">0.0894</Thickness>
    <Conductivity unit="WPerMeterK">0.05</Conductivity>
    <Density unit="KgPerCubicM">19</Density>
    <SpecificHeat unit="JPerKgK">960</SpecificHeat>
  </Material>
  <Material id="mat-AI05">
    <Name>R-19, 6 1/4 in batt insulation</Name>
    <Description>R-19, 6 1/4 in (155 mm) batt insulation</Description>
    <Thickness unit="Meters">0.1544</Thickness>
    <Conductivity unit="WPerMeterK">0.05</Conductivity>
    <Density unit="KgPerCubicM">19</Density>
    <SpecificHeat unit="JPerKgK">960</SpecificHeat>
  </Material>
  <Material id="mat-AI06">
    <Name>R-30, 9 1/2 in batt insulation</Name>
    <Description>R-30, 9 1/2 in (240 mm) batt insulation</Description>
    <Thickness unit="Meters">0.2438</Thickness>
    <Conductivity unit="WPerMeterK">0.05</Conductivity>
    <Density unit="KgPerCubicM">19</Density>
    <SpecificHeat unit="JPerKgK">960</SpecificHeat>
  </Material>
  <Material id="mat-AM01">
    <Name>4 in lightweight concrete block</Name>
    <Description>4 in (100 mm) lightweight concrete block</Description>
    <Thickness unit="Meters">0.1016</Thickness>
    <Conductivity unit="WPerMeterK">0.89</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">790</SpecificHeat>
  </Material>
  <Material id="mat-AM02">
    <Name>6 in lightweight concrete block</Name>
    <Description>6 in (150 mm) lightweight concrete block</Description>
    <Thickness unit="Meters">0.1524</Thickness>
    <Conductivity unit="WPerMeterK">0.49</Conductivity>
    <Density unit="KgPerCubicM">512</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM03">
    <Name>8 in lightweight concrete block</Name>
    <Description>8 in (200 mm) lightweight concrete block</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">0.50</Conductivity>
    <Density unit="KgPerCubicM">464</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM04">
    <Name>12 in lightweight concrete block</Name>
    <Description>12 in (300 mm) lightweight concrete block</Description>
    <Thickness unit="Meters">0.3048</Thickness>
    <Conductivity unit="WPerMeterK">0.71</Conductivity>
    <Density unit="KgPerCubicM">512</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM05">
    <Name>8 in concrete block</Name>
    <Description>8 in (200 mm) concrete block</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">1.11</Conductivity>
    <Density unit="KgPerCubicM">800</Density>
    <SpecificHeat unit="JPerKgK">920</SpecificHeat>
  </Material>
  <Material id="mat-AM06">
    <Name>12 in concrete block</Name>
    <Description>12 in (300 mm) concrete block</Description>
    <Thickness unit="Meters">0.3048</Thickness>
    <Conductivity unit="WPerMeterK">1.4</Conductivity>
    <Density unit="KgPerCubicM">800</Density>
    <SpecificHeat unit="JPerKgK">920</SpecificHeat>
  </Material>
  <Material id="mat-AM07">
    <Name>6 in lightweight concrete block (filled)</Name>
    <Description>6 in (150 mm) lightweight concrete block (filled)</Description>
    <Thickness unit="Meters">0.1524</Thickness>
    <Conductivity unit="WPerMeterK">0.29</Conductivity>
    <Density unit="KgPerCubicM">512</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM08">
    <Name>8 in lightweight concrete block (filled)</Name>
    <Description>8 in (200 mm) lightweight concrete block (filled)</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">0.26</Conductivity>
    <Density unit="KgPerCubicM">464</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM09">
    <Name>12 in lightweight concrete block (filled)</Name>
    <Description>12 in (300 mm) lightweight concrete block (filled)</Description>
    <Thickness unit="Meters">0.3048</Thickness>
    <Conductivity unit="WPerMeterK">0.29</Conductivity>
    <Density unit="KgPerCubicM">512</Density>
    <SpecificHeat unit="JPerKgK">880</SpecificHeat>
  </Material>
  <Material id="mat-AM10">
    <Name>8 in concrete block (filled)</Name>
    <Description>8 in (200 mm) concrete block (filled)</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">800</Density>
    <SpecificHeat unit="JPerKgK">920</SpecificHeat>
  </Material>
  <Material id="mat-AM11">
    <Name>4 in lightweight concrete</Name>
    <Description>4 in (100 mm) lightweight concrete</Description>
    <Thickness unit="Meters">0.1016</Thickness>
    <Conductivity unit="WPerMeterK">0.53</Conductivity>
    <Density unit="KgPerCubicM">1280</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-AM12">
    <Name>6 in lightweight concrete</Name>
    <Description>6 in (150 mm) lightweight concrete</Description>
    <Thickness unit="Meters">0.1524</Thickness>
    <Conductivity unit="WPerMeterK">0.53</Conductivity>
    <Density unit="KgPerCubicM">1280</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-AM13">
    <Name>8 in lightweight concrete</Name>
    <Description>8 in (200 mm) lightweight concrete</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">0.53</Conductivity>
    <Density unit="KgPerCubicM">1280</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-AM14">
    <Name>6 in heavyweight concrete</Name>
    <Description>6 in (150 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.1524</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-AM15">
    <Name>8 in heavyweight concrete</Name>
    <Description>8 in (200 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.2032</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-AM16">
    <Name>12 in heavyweight concrete</Name>
    <Description>12 in (300 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.3048</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-AM17">
    <Name>2 in lightweight concrete roof ballast</Name>
    <Description>2 in (50 mm) lightweight concrete roof ballast</Description>
    <Thickness unit="Meters">0.0508</Thickness>
    <Conductivity unit="WPerMeterK">0.19</Conductivity>
    <Density unit="KgPerCubicM">640</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-222">
    <Name>AcousTile 3/8 in  (AC01)</Name>
    <Description>AcousTile 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.16703</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">0.057114</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1339.776000</SpecificHeat>
  </Material>
  <Material id="mat-223">
    <Name>AcousTile 1/2 in  (AC02)</Name>
    <Description>AcousTile 1/2 in (1.3  cm)</Description>
    <R-value unit="SquareMeterKPerW">0.22254</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.057114</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1339.776000</SpecificHeat>
  </Material>
  <Material id="mat-224">
    <Name>AcousTile 3/4 in  (AC03)</Name>
    <Description>AcousTile 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.33353</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.057114</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1339.776000</SpecificHeat>
  </Material>
  <Material id="mat-225">
    <Name>AcousTile  (HF-E5)</Name>
    <Description>AcousTile</Description>
    <R-value unit="SquareMeterKPerW">0.31446</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.060576</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-226">
    <Name>Steel siding  (AS01)</Name>
    <Description>Steel siding  (AS01)</Description>
    <R-value unit="SquareMeterKPerW">0.00003</R-value>
    <Thickness unit="Meters">0.001524</Thickness>
    <Conductivity unit="WPerMeterK">44.999110</Conductivity>
    <Density unit="KgPerCubicM">7689.600000</Density>
    <SpecificHeat unit="JPerKgK">418.680000</SpecificHeat>
  </Material>
  <Material id="mat-227">
    <Name>AbsCem Bd 1/8 in  (AB01)</Name>
    <Description>AbsCem Bd 1/8 in (0.32 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.00531</R-value>
    <Thickness unit="Meters">0.003170</Thickness>
    <Conductivity unit="WPerMeterK">0.597104</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-228">
    <Name>AbsCem Bd 1/4 in  (AB02)</Name>
    <Description>AbsCem Bd 1/4 in (0.63 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.01062</R-value>
    <Thickness unit="Meters">0.006340</Thickness>
    <Conductivity unit="WPerMeterK">0.597104</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-229">
    <Name>AbsCem shingle  (AB03)</Name>
    <Description>Shingle</Description>
    <R-value unit="SquareMeterKPerW">0.03698</R-value>
  </Material>
  <Material id="mat-230">
    <Name>AbsCem siding  (AB04)</Name>
    <Description>AbsCem siding</Description>
    <R-value unit="SquareMeterKPerW">0.03698</R-value>
  </Material>
  <Material id="mat-231">
    <Name>AbsVinyl tile  (AV01)</Name>
    <Description>AbsVinyl tile</Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
  </Material>
  <Material id="mat-232">
    <Name>Asph roll roof  (AR01)</Name>
    <Description>Rolled roofing</Description>
    <R-value unit="SquareMeterKPerW">0.02642</R-value>
  </Material>
  <Material id="mat-233">
    <Name>Asph siding  (AR02)</Name>
    <Description>Shingle and siding</Description>
    <R-value unit="SquareMeterKPerW">0.07749</R-value>
  </Material>
  <Material id="mat-234">
    <Name>Ashp tile  (AR03)</Name>
    <Description>Tile</Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
  </Material>
  <Material id="mat-235">
    <Name>Com brick 4 in  (BK01)</Name>
    <Description>4 in (10.1 cm) common brick</Description>
    <R-value unit="SquareMeterKPerW">0.14086</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-236">
    <Name>Com brick 8 in  (BK02)</Name>
    <Description>8 in (20.3 cm) common brick</Description>
    <R-value unit="SquareMeterKPerW">0.28175</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-237">
    <Name>Com brick 12 in  (BK03)</Name>
    <Description>12 in (30.5 cm) common brick</Description>
    <R-value unit="SquareMeterKPerW">0.42261</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-238">
    <Name>Face brick 3 in  (BK04)</Name>
    <Description>3 in (7.6cm) face brick</Description>
    <R-value unit="SquareMeterKPerW">0.05811</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2082.600000</Density>
    <SpecificHeat unit="JPerKgK">921.096000</SpecificHeat>
  </Material>
  <Material id="mat-239">
    <Name>Face brick 4 in  (BK05)</Name>
    <Description>4 in (10.1cm) face brick</Description>
    <R-value unit="SquareMeterKPerW">0.07747</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2082.600000</Density>
    <SpecificHeat unit="JPerKgK">921.096000</SpecificHeat>
  </Material>
  <Material id="mat-240">
    <Name>Face brick 4 in  (HF-A2)</Name>
    <Description>4 in (10.1cm) face brick</Description>
    <R-value unit="SquareMeterKPerW">0.07623</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.332666</Conductivity>
    <Density unit="KgPerCubicM">2082.600000</Density>
    <SpecificHeat unit="JPerKgK">921.096000</SpecificHeat>
  </Material>
  <Material id="mat-241">
    <Name>Face brick 4 in  (HF-A7)</Name>
    <Description>4 in (10.1cm) face brick</Description>
    <R-value unit="SquareMeterKPerW">0.07623</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.332666</Conductivity>
    <Density unit="KgPerCubicM">2002.500000</Density>
    <SpecificHeat unit="JPerKgK">921.096000</SpecificHeat>
  </Material>
  <Material id="mat-242">
    <Name>Com brick 4 in  (HF-C4)</Name>
    <Description>4 in (10.1cm) common brick</Description>
    <R-value unit="SquareMeterKPerW">0.13975</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.726909</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-243">
    <Name>Com brick 8 in  (HF-C9)</Name>
    <Description>8 in (20.3cm) common brick</Description>
    <R-value unit="SquareMeterKPerW">0.27954</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.726909</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-244">
    <Name>Bldg paper felt  (BP01)</Name>
    <Description>Permeable felt</Description>
    <R-value unit="SquareMeterKPerW">0.01057</R-value>
  </Material>
  <Material id="mat-245">
    <Name>Bldg paper seal  (BP02)</Name>
    <Description>2-Layer seal</Description>
    <R-value unit="SquareMeterKPerW">0.02113</R-value>
  </Material>
  <Material id="mat-246">
    <Name>Plastic film seal  (BP03)</Name>
    <Description>Plastic film seal</Description>
    <R-value unit="SquareMeterKPerW">0.00176</R-value>
  </Material>
  <Material id="mat-247">
    <Name>Blt-Up roof 3/8 in  (BR01)</Name>
    <Description>Blt-Up roof 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05870</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">0.162516</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">1465.380000</SpecificHeat>
  </Material>
  <Material id="mat-248">
    <Name>Carpet fiber pad  (CP01)</Name>
    <Description>With fibrous pad</Description>
    <R-value unit="SquareMeterKPerW">0.36631</R-value>
  </Material>
  <Material id="mat-249">
    <Name>Carpet rubber pad  (CP02)</Name>
    <Description>With rubber pad</Description>
    <R-value unit="SquareMeterKPerW">0.21662</R-value>
  </Material>
  <Material id="mat-250">
    <Name>Cmt mortar 1 in  (CM01)</Name>
    <Description>Mortar, 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.03520</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1858.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-251">
    <Name>Cmt mortar 1 3/4 in  (CM02)</Name>
    <Description>Mortar, 1 3/4 in (4.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.06162</R-value>
    <Thickness unit="Meters">0.044438</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1858.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-252">
    <Name>Cmt plaster 1 in  (CM03)</Name>
    <Description>Plaster with sand aggregate, 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.03520</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1858.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-253">
    <Name>Hol clay tile 3 in  (CT01)</Name>
    <Description>1 cell, 3 in (7.6cm)</Description>
    <R-value unit="SquareMeterKPerW">0.14088</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.540855</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-254">
    <Name>Hol  clay tile 4 in  (CT02)</Name>
    <Description>1 cell, 4 in (10.1cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19571</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.519047</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-255">
    <Name>Hol  clay tile 6 in  (CT03)</Name>
    <Description>2 cells, 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.26682</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.571143</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-256">
    <Name>Hol  clay tile 8 in  (CT04)</Name>
    <Description>2 cells, 8 in (20.3cm)</Description>
    <R-value unit="SquareMeterKPerW">0.32613</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.623065</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-257">
    <Name>Hol  clay tile 10 in  (CT05)</Name>
    <Description>2 cells, 10 in (25.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.39142</R-value>
    <Thickness unit="Meters">0.253977</Thickness>
    <Conductivity unit="WPerMeterK">0.648853</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-258">
    <Name>Hol  clay tile 12 in  (CT06)</Name>
    <Description>3 cells, 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.44025</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.692294</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-259">
    <Name>Clay tile 4 in  (HF-C1)</Name>
    <Description>4 in (10.1 cm) clay tile</Description>
    <R-value unit="SquareMeterKPerW">0.17786</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.571143</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-260">
    <Name>Clay tile 8 in  (HF-C6)</Name>
    <Description>8 in (20.3 cm) clay tile</Description>
    <R-value unit="SquareMeterKPerW">0.35578</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.571143</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-261">
    <Name>Clay tile Paver 3/8 in  (CT11)</Name>
    <Description>3/8 in (1 cm clay) tile Paver</Description>
    <R-value unit="SquareMeterKPerW">0.00529</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">1.802734</Conductivity>
    <Density unit="KgPerCubicM">1922.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-262">
    <Name>Conc heavyweight 140lb 1 1/4 in  (CC01)</Name>
    <Description>Conc heavyweight 140lb 1 1/4 in (3.2 cm</Description>
    <R-value unit="SquareMeterKPerW">0.02422</R-value>
    <Thickness unit="Meters">0.031759</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-263">
    <Name>Conc heavyweight 140lb 2 in  (CC02)</Name>
    <Description>Conc heavyweight 140lb 2 in (5.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.03875</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-264">
    <Name>Conc heavyweight 140lb 4 in  (CC03)</Name>
    <Description>Conc heavyweight 140lb 4 in (10.1cm)</Description>
    <R-value unit="SquareMeterKPerW">0.07747</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-265">
    <Name>Conc heavyweight 140lb 6 in  (CC04)</Name>
    <Description>Conc heavyweight 140lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11622</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-266">
    <Name>Conc heavyweight 140lb 8 in  (CC05)</Name>
    <Description>Conc heavyweight 140lb 8 in (20.3cm)</Description>
    <R-value unit="SquareMeterKPerW">0.15497</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-267">
    <Name>Conc heavyweight 140lb 10 in  (CC06)</Name>
    <Description>Conc heavyweight 140lb 10 in (25.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19370</R-value>
    <Thickness unit="Meters">0.253977</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-268">
    <Name>Conc heavyweight 140lb 12 in  (CC07)</Name>
    <Description>Conc heavyweight 140lb 12 in (30.5cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23245</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">1.311205</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-269">
    <Name>Conc heavyweight 140lb 3/4 in  (CC11)</Name>
    <Description>Conc heavyweight 140lb 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.01057</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-270">
    <Name>Conc heavyweight 140lb 1 3/8 in  (CC12)</Name>
    <Description>Conc heavyweight 140lb 1 3/8 in (30.5cm)</Description>
    <R-value unit="SquareMeterKPerW">0.01937</R-value>
    <Thickness unit="Meters">0.034928</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-271">
    <Name>Conc heavyweight 140lb 3 1/4 in  (CC13)</Name>
    <Description>Conc heavyweight 140lb 3 1/4 in (8.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.04578</R-value>
    <Thickness unit="Meters">0.082536</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-272">
    <Name>Conc heavyweight 140lb 4 in  (CC14)</Name>
    <Description>Conc heavyweight 140lb 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05635</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-273">
    <Name>Conc heavyweight 140lb 6 in  (CC15)</Name>
    <Description>Conc heavyweight 140lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.08453</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-274">
    <Name>Conc heavyweight 140lb 18 in  (CC16)</Name>
    <Description>Conc heavyweight 140lb 18 in (20.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11271</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.802907</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-275">
    <Name>Conc heavyweight 140lb 2 in  (HF-C1)</Name>
    <Description>Conc heavyweight 140lb 2 in (5.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.02936</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-276">
    <Name>Conc heavyweight 140lb 4 in  (HF-C5)</Name>
    <Description>Conc heavyweight 140lb 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05869</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-277">
    <Name>Conc heavyweight 140lb 6 in  (HF-C1)</Name>
    <Description>Conc heavyweight 140lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.08805</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-278">
    <Name>Conc heavyweight 140lb 8 in  (HF-C1)</Name>
    <Description>Conc heavyweight 140lb 8 in (20.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11741</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-279">
    <Name>Conc heavyweight 140lb 12 in  (HF-C1)</Name>
    <Description>Conc heavyweight 140lb 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.17610</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-280">
    <Name>ConcLW 80lb 3/4 in  (CC21)</Name>
    <Description>ConcLW 80lb 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05284</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-281">
    <Name>ConcLW 80lb 1 1/4 in  (CC22)</Name>
    <Description>ConcLW 80lb 1 1/4 in (3.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.08809</R-value>
    <Thickness unit="Meters">0.031759</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-282">
    <Name>ConcLW 80lb 2 in  (CC23)</Name>
    <Description>ConcLW 80lb 2 in (5.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.14093</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-283">
    <Name>ConcLW 80lb 4 in  (CC24)</Name>
    <Description>ConcLW 80lb 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.28178</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-284">
    <Name>ConcLW 80lb 6 in  (CC25)</Name>
    <Description>ConcLW 80lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.42271</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-285">
    <Name>ConcLW 80lb 8 in  (CC26)</Name>
    <Description>ConcLW 80lb 8 in (20.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.56364</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.360512</Conductivity>
    <Density unit="KgPerCubicM">1281.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-286">
    <Name>ConcLW 30lb 3/4 in  (CC31)</Name>
    <Description>ConcLW 30lb 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.14656</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-287">
    <Name>ConcLW 30lb 1 1/4 in  (CC32)</Name>
    <Description>ConcLW 30lb 1 1/4 in (3.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.24434</R-value>
    <Thickness unit="Meters">0.031759</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-288">
    <Name>ConcLW 30lb 2 in  (CC33)</Name>
    <Description>ConcLW 30lb 2 in (5.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.39090</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-289">
    <Name>ConcLW 30lb 4 in  (CC34)</Name>
    <Description>ConcLW 30lb 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.78156</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-290">
    <Name>ConcLW 30lb 6 in  (CC35)</Name>
    <Description>ConcLW 30lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.17245</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-291">
    <Name>ConcLW 30lb 8 in  (CC36)</Name>
    <Description>ConcLW 30lb 8 in (20.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.56334</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.129978</Conductivity>
    <Density unit="KgPerCubicM">480.600000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-292">
    <Name>ConcLW 40lb 4 in  (HF-C1)</Name>
    <Description>ConcLW 40lb 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.58695</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.173073</Conductivity>
    <Density unit="KgPerCubicM">640.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-293">
    <Name>ConcLW 40lb 6 in  (HF-C1)</Name>
    <Description>ConcLW 40lb 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.88051</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.173073</Conductivity>
    <Density unit="KgPerCubicM">640.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-294">
    <Name>ConcLW 40lb 8 in  (HF-C1)</Name>
    <Description>ConcLW 40lb 8 in (20.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.17407</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.173073</Conductivity>
    <Density unit="KgPerCubicM">640.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-295">
    <Name>CMU lightweight 4 in  (HF-C2)</Name>
    <Description>CMU lightweight 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.26679</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.380762</Conductivity>
    <Density unit="KgPerCubicM">608.760000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-296">
    <Name>CMU heavyweight 4 in hollow  (CB01)</Name>
    <Description>CMU heavyweight 4 in (10.2 cm) hollow</Description>
    <R-value unit="SquareMeterKPerW">0.12504</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.812407</Conductivity>
    <Density unit="KgPerCubicM">1618.020000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-297">
    <Name>CMU heavyweight 4 in ConcFill  (CB02)</Name>
    <Description>Concrete filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.07748</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.311032</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-298">
    <Name>CMU heavyweight 4 in PerlFill  (CB03)</Name>
    <Description>Perlite filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19558</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.519394</Conductivity>
    <Density unit="KgPerCubicM">1650.060000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-299">
    <Name>CMU heavyweight 4 in PartFill  (CB04)</Name>
    <Description>Part-Filled concrete 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.10044</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">1.011442</Conductivity>
    <Density unit="KgPerCubicM">1826.280000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-301">
    <Name>CMU heavyweight 6 in hollow  (CB06)</Name>
    <Description>Hollow 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.15851</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.961423</Conductivity>
    <Density unit="KgPerCubicM">1361.700000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-302">
    <Name>CMU heavyweight 6 in ConcFill  (CB07)</Name>
    <Description>Concrete filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11624</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">1.311032</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-303">
    <Name>CMU heavyweight 6 in PerlFill  (CB08)</Name>
    <Description>Perlite filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.39627</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.384569</Conductivity>
    <Density unit="KgPerCubicM">1409.760000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-300">
    <Name>CMU heavyweight 4 in Conc/Perl  (CB05)</Name>
    <Description>Concrete and perlite 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.12300</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.825907</Conductivity>
    <Density unit="KgPerCubicM">1842.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-304">
    <Name>CMU heavyweight 6 in PartFill  (CB09)</Name>
    <Description>Part-Filled concrete 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.14390</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">1.059037</Conductivity>
    <Density unit="KgPerCubicM">1666.080000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-305">
    <Name>CMU heavyweight 6 in Conc/Perl  (CB10)</Name>
    <Description>Concrete and perlite 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.20777</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.733485</Conductivity>
    <Density unit="KgPerCubicM">1666.080000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-306">
    <Name>CMU heavyweight 8 in hollow  (CB11)</Name>
    <Description>Hollow 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19374</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.048825</Conductivity>
    <Density unit="KgPerCubicM">1105.380000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-307">
    <Name>CMU heavyweight 8 in ConcFill  (CB12)</Name>
    <Description>Concrete filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.15499</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.311032</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-308">
    <Name>CMU heavyweight 8 in PerlFill  (CB13)</Name>
    <Description>Perlite filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.51676</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.393223</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-309">
    <Name>CMU heavyweight 8 in PartFill  (CB14)</Name>
    <Description>Part-Filled concrete 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.17404</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">1.167554</Conductivity>
    <Density unit="KgPerCubicM">1489.860000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-310">
    <Name>CMU heavyweight 8 in Conc/Perl  (CB15)</Name>
    <Description>Concrete and perlite 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.28223</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.719986</Conductivity>
    <Density unit="KgPerCubicM">1489.860000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-311">
    <Name>CMU heavyweight 12 in hollow  (CB16)</Name>
    <Description>Hollow 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.22540</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">1.352223</Conductivity>
    <Density unit="KgPerCubicM">1217.520000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-312">
    <Name>CMU heavyweight 12 in ConcFill  (CB17)</Name>
    <Description>Concrete filled 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23248</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">1.311032</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-313">
    <Name>CMU heavyweight 12 in PartFill  (CB18)</Name>
    <Description>Part-Filled concrete 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.22656</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">1.345300</Conductivity>
    <Density unit="KgPerCubicM">1569.960000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-314">
    <Name>CMU MW 4 in hollow  (CB21)</Name>
    <Description>Hollow 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19545</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.519740</Conductivity>
    <Density unit="KgPerCubicM">1217.520000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-315">
    <Name>CMU MW 4 in ConcFill  (CB22)</Name>
    <Description>Concrete filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.13172</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.771216</Conductivity>
    <Density unit="KgPerCubicM">1842.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-316">
    <Name>CMU MW 4 in PerlFill  (CB23)</Name>
    <Description>Perlite filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.38819</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.261687</Conductivity>
    <Density unit="KgPerCubicM">1249.560000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-317">
    <Name>CMU MW 4 in PartFill  (CB24)</Name>
    <Description>Part-Filled concrete 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.17754</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.572181</Conductivity>
    <Density unit="KgPerCubicM">1425.780000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-318">
    <Name>CMU MW 4 in Conc/Perl  (CB25)</Name>
    <Description>Concrete and perlite 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23544</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.431472</Conductivity>
    <Density unit="KgPerCubicM">1441.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-319">
    <Name>CMU MW 6 in hollow  (CB26)</Name>
    <Description>Hollow 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.24657</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.618045</Conductivity>
    <Density unit="KgPerCubicM">1041.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-320">
    <Name>CMU MW 6 in ConcFill  (CB27)</Name>
    <Description>Concrete filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.19818</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.768966</Conductivity>
    <Density unit="KgPerCubicM">1906.380000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-321">
    <Name>CMU MW 6 in PerlFill  (CB28)</Name>
    <Description>Perlite filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.75515</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.201804</Conductivity>
    <Density unit="KgPerCubicM">1073.340000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-344">
    <Name>CMU lightweight 8 in PerlFill  (CB53)</Name>
    <Description>Perlite filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.21918</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.166670</Conductivity>
    <Density unit="KgPerCubicM">768.960000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-322">
    <Name>CMU MW 6 in PartFill  (CB29)</Name>
    <Description>Part-Filled concrete 6 in (5.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23888</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.637949</Conductivity>
    <Density unit="KgPerCubicM">1329.660000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-323">
    <Name>CMU MW 6 in Conc/Perl  (CB30)</Name>
    <Description>Concrete and perlite 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.38978</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.390973</Conductivity>
    <Density unit="KgPerCubicM">1345.680000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-324">
    <Name>CMU MW 8 in hollow  (CB31)</Name>
    <Description>Hollow 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.30291</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.670833</Conductivity>
    <Density unit="KgPerCubicM">849.060000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-325">
    <Name>CMU MW 8 in ConcFill  (CB32)</Name>
    <Description>Concrete filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23685</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.857925</Conductivity>
    <Density unit="KgPerCubicM">1970.460000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-326">
    <Name>CMU MW 8 in PerlFill  (CB33)</Name>
    <Description>Perlite filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.02898</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.197477</Conductivity>
    <Density unit="KgPerCubicM">897.120000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-327">
    <Name>CMU MW 8 in PartFill  (CB34)</Name>
    <Description>Part-Filled concrete 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.27002</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.752524</Conductivity>
    <Density unit="KgPerCubicM">1217.520000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-328">
    <Name>CMU MW 8 in PartFill  (CB35)</Name>
    <Description>Concrete and perlite 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.48656</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.417626</Conductivity>
    <Density unit="KgPerCubicM">1233.540000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-329">
    <Name>CMU MW 12 in hollow  (CB36)</Name>
    <Description>Hollow 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.35512</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.858271</Conductivity>
    <Density unit="KgPerCubicM">929.160000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-330">
    <Name>CMU MW 12 in ConcFill  (CB37)</Name>
    <Description>Concrete filled 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.36581</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.833176</Conductivity>
    <Density unit="KgPerCubicM">1938.420000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-331">
    <Name>CMU MW 12 in PartFill  (CB38)</Name>
    <Description>Part-Filled concrete 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.35800</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.851349</Conductivity>
    <Density unit="KgPerCubicM">1265.580000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-332">
    <Name>CMU lightweight 4 in hollow  (CB41)</Name>
    <Description>Hollow 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.26415</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.384569</Conductivity>
    <Density unit="KgPerCubicM">1041.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-333">
    <Name>CMU lightweight 4 in ConcFill  (CB42)</Name>
    <Description>Concrete filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.15885</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.639507</Conductivity>
    <Density unit="KgPerCubicM">1666.080000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-334">
    <Name>CMU lightweight 4 in PerlFill  (CB43)</Name>
    <Description>Perlite filled 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.46180</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.219976</Conductivity>
    <Density unit="KgPerCubicM">1073.340000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-335">
    <Name>CMU lightweight 4 in PartFill  (CB44)</Name>
    <Description>Part-Filled concrete 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.20903</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.485990</Conductivity>
    <Density unit="KgPerCubicM">1249.560000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-336">
    <Name>CMU lightweight 4 in Conc/Perl  (CB45)</Name>
    <Description>Concrete and perlite 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.28232</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.359820</Conductivity>
    <Density unit="KgPerCubicM">1265.580000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-337">
    <Name>CMU lightweight 6 in hollow  (CB46)</Name>
    <Description>Hollow 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.31707</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.480625</Conductivity>
    <Density unit="KgPerCubicM">881.100000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-338">
    <Name>CMU lightweight 6 in ConcFill  (CB47)</Name>
    <Description>Concrete filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23056</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.660968</Conductivity>
    <Density unit="KgPerCubicM">1762.200000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-339">
    <Name>CMU lightweight 6 in PerlFill  (CB48)</Name>
    <Description>Perlite filled 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.89392</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.170477</Conductivity>
    <Density unit="KgPerCubicM">913.140000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-342">
    <Name>CMU lightweight 8 in hollow  (CB51)</Name>
    <Description>Hollow 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.35226</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.576854</Conductivity>
    <Density unit="KgPerCubicM">720.900000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-343">
    <Name>CMU lightweight 8 in ConcFill  (CB52)</Name>
    <Description>Concrete filled 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.26934</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.754427</Conductivity>
    <Density unit="KgPerCubicM">1842.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-340">
    <Name>CMU lightweight 6 in PartFill  (CB49)</Name>
    <Description>Part-Filled concrete 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.27611</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.551931</Conductivity>
    <Density unit="KgPerCubicM">1169.460000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-341">
    <Name>CMU lightweight 6 in Conc/Perl  (CB50)</Name>
    <Description>Concrete and perlite 6 in (15.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.45646</R-value>
    <Thickness unit="Meters">0.152393</Thickness>
    <Conductivity unit="WPerMeterK">0.333859</Conductivity>
    <Density unit="KgPerCubicM">1185.480000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-345">
    <Name>CMU lightweight 8 in PartFill  (CB54)</Name>
    <Description>Part-Filled concrete 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.30527</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.665641</Conductivity>
    <Density unit="KgPerCubicM">1089.360000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-346">
    <Name>CMU lightweight 8 in Conc/Perl  (CB55)</Name>
    <Description>Concrete and perlite 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.56041</R-value>
    <Thickness unit="Meters">0.203200</Thickness>
    <Conductivity unit="WPerMeterK">0.362589</Conductivity>
    <Density unit="KgPerCubicM">1105.380000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-347">
    <Name>CMU lightweight 12 in hollow  (CB56)</Name>
    <Description>Hollow 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.39978</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.762389</Conductivity>
    <Density unit="KgPerCubicM">784.980000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-348">
    <Name>CMU lightweight 12 in ConcFill  (CB57)</Name>
    <Description>Concrete filled 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.41989</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.725870</Conductivity>
    <Density unit="KgPerCubicM">1810.260000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-349">
    <Name>CMU lightweight 12 in PartFill  (CB58)</Name>
    <Description>Part-Filled concrete 12 in (30 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.41203</R-value>
    <Thickness unit="Meters">0.304785</Thickness>
    <Conductivity unit="WPerMeterK">0.739716</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-350">
    <Name>Felt 3/8 in  (HF-E3)</Name>
    <Description>Felt 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05011</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">0.190381</Conductivity>
    <Density unit="KgPerCubicM">1121.400000</Density>
    <SpecificHeat unit="JPerKgK">1674.720000</SpecificHeat>
  </Material>
  <Material id="mat-351">
    <Name>Finish  (HF-A6)</Name>
    <Description>Finish  (HF-A6)</Description>
    <R-value unit="SquareMeterKPerW">0.03060</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.415376</Conductivity>
    <Density unit="KgPerCubicM">1249.560000</Density>
    <SpecificHeat unit="JPerKgK">1088.568000</SpecificHeat>
  </Material>
  <Material id="mat-352">
    <Name>GypBd 1/2 in  (GP01)</Name>
    <Description>GypBd 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.07931</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.160266</Conductivity>
    <Density unit="KgPerCubicM">801.000000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-353">
    <Name>GypBd 5/8 in  (GP02)</Name>
    <Description>GypBd 5/8 in (1.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.09908</R-value>
    <Thickness unit="Meters">0.015879</Thickness>
    <Conductivity unit="WPerMeterK">0.160266</Conductivity>
    <Density unit="KgPerCubicM">801.000000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-354">
    <Name>GypBd 3/4 in  (GP03)</Name>
    <Description>GypBd 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11886</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.160266</Conductivity>
    <Density unit="KgPerCubicM">801.000000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-355">
    <Name>Gypsum lightweight agg 3/4 in  (GP04)</Name>
    <Description>Gypsum lightweight agg 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.08275</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.230188</Conductivity>
    <Density unit="KgPerCubicM">720.900000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-356">
    <Name>Gypsum lightweight agg 1 in  (GP05)</Name>
    <Description>Gypsum lightweight agg 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.11030</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.230188</Conductivity>
    <Density unit="KgPerCubicM">720.900000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-357">
    <Name>Gypsum sand agg 3/4 in  (GP06)</Name>
    <Description>Gypsum sand agg 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.02324</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.819676</Conductivity>
    <Density unit="KgPerCubicM">1682.100000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-358">
    <Name>Gypsum sand agg 1 in  (GP07)</Name>
    <Description>Gypsum sand agg 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.03097</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.819676</Conductivity>
    <Density unit="KgPerCubicM">1682.100000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-359">
    <Name>Hd Bd 3/4 in Md Dens  (HB01)</Name>
    <Description>Medium Density siding 3/4 in (19 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.20232</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.094152</Conductivity>
    <Density unit="KgPerCubicM">640.800000</Density>
    <SpecificHeat unit="JPerKgK">1172.304000</SpecificHeat>
  </Material>
  <Material id="mat-360">
    <Name>Hd Bd 3/4 in Md Dens  (HB02)</Name>
    <Description>Medium Density Others 3/4 in (19 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.18102</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.105229</Conductivity>
    <Density unit="KgPerCubicM">801.000000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-361">
    <Name>Hd Bd 3/4 in Std Temp  (HB03)</Name>
    <Description>High Density Standard Tempered 3/4 in (19 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.16115</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.118209</Conductivity>
    <Density unit="KgPerCubicM">881.100000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-362">
    <Name>Hd Bd 3/4 in Srv Temp  (HB04)</Name>
    <Description>High Density Service Tempered 3/4 in (19 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.13213</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.144170</Conductivity>
    <Density unit="KgPerCubicM">1009.260000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-363">
    <Name>Linoleum tile  (LT01)</Name>
    <Description></Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
  </Material>
  <Material id="mat-364">
    <Name>PartBd Lo Dens 3/4 in  (PB01)</Name>
    <Description>Low Density, 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.24458</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.077883</Conductivity>
    <Density unit="KgPerCubicM">1201.500000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-365">
    <Name>PartBd Md Dens 3/4 in  (PB02)</Name>
    <Description>Medium Density, 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.01405</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">1.355685</Conductivity>
    <Density unit="KgPerCubicM">1201.500000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-366">
    <Name>PartBd Hi Dens 3/4 in  (PB03)</Name>
    <Description>High Density, 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.01119</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">1.701832</Conductivity>
    <Density unit="KgPerCubicM">1201.500000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-367">
    <Name>PartBd underlay 5/8 in  (PB04)</Name>
    <Description>Underlayment, 5/8 in (1.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05108</R-value>
    <Thickness unit="Meters">0.015879</Thickness>
    <Conductivity unit="WPerMeterK">0.310840</Conductivity>
    <Density unit="KgPerCubicM">1201.500000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-368">
    <Name>Plywd 1/4 in  (PW01)</Name>
    <Description>Plywd 1/4 in (0.64 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.05518</R-value>
    <Thickness unit="Meters">0.006370</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-369">
    <Name>Plywd 3/8 in  (PW02)</Name>
    <Description>Plywd 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.08264</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-370">
    <Name>Plywd 1/2 in  (PW03)</Name>
    <Description>Plywd 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11010</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-371">
    <Name>Plywd 5/8 in  (PW04)</Name>
    <Description>Plywd 5/8 in (1.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.13755</R-value>
    <Thickness unit="Meters">0.015879</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-372">
    <Name>Plywd 3/4  (PW05)</Name>
    <Description>Plywd 3/4 (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.16501</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-373">
    <Name>Plywd 1 in  (PW06)</Name>
    <Description>Plywood 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.21993</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">544.680000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-374">
    <Name>Gravel 1/2 in  (RG01)</Name>
    <Description>Gravel 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">1.443433</Conductivity>
    <Density unit="KgPerCubicM">881.100000</Density>
    <SpecificHeat unit="JPerKgK">1674.720000</SpecificHeat>
  </Material>
  <Material id="mat-375">
    <Name>Gravel 1 in  (RG02)</Name>
    <Description>Gravel 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.01759</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">1.443433</Conductivity>
    <Density unit="KgPerCubicM">881.100000</Density>
    <SpecificHeat unit="JPerKgK">1674.720000</SpecificHeat>
  </Material>
  <Material id="mat-376">
    <Name>Rubber tile  (RT01)</Name>
    <Description></Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
  </Material>
  <Material id="mat-377">
    <Name>Slate 1/2 in  (SL01)</Name>
    <Description>Slate 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.00881</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">1.443433</Conductivity>
    <Density unit="KgPerCubicM">1602.000000</Density>
    <SpecificHeat unit="JPerKgK">1465.380000</SpecificHeat>
  </Material>
  <Material id="mat-378">
    <Name>Soil 8 in</Name>
    <Description>Soil 8 in (20.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.11799</R-value>
    <Thickness unit="Meters">0.204206</Thickness>
    <Conductivity unit="WPerMeterK">1.730735</Conductivity>
    <Density unit="KgPerCubicM">1842.300000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-379">
    <Name>Steel siding  (HF-A3)</Name>
    <Description>Steel siding</Description>
    <R-value unit="SquareMeterKPerW">0.00003</R-value>
    <Thickness unit="Meters">0.001524</Thickness>
    <Conductivity unit="WPerMeterK">44.999110</Conductivity>
    <Density unit="KgPerCubicM">7689.600000</Density>
    <SpecificHeat unit="JPerKgK">418.680000</SpecificHeat>
  </Material>
  <Material id="mat-380">
    <Name>Stone 1 in  (ST01)</Name>
    <Description>Stone 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.01408</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">1.802734</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-381">
    <Name>Stone 1/2 in  (HF-E2)</Name>
    <Description>Stone 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.00885</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">1.436510</Conductivity>
    <Density unit="KgPerCubicM">881.100000</Density>
    <SpecificHeat unit="JPerKgK">1674.720000</SpecificHeat>
  </Material>
  <Material id="mat-382">
    <Name>Stucco 1 in  (SC01)</Name>
    <Description>Stucco 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.03520</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">2659.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-383">
    <Name>Terrazzo 1 in  (TZ01)</Name>
    <Description>Terrazzo 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.01408</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">1.802734</Conductivity>
    <Density unit="KgPerCubicM">2242.800000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-384">
    <Name>Wood Sft 3/4 in  (WD01)</Name>
    <Description>Wood Sft 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.16501</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-385">
    <Name>Wood Sft 1 1/2 in  (WD02</Name>
    <Description>Wood Sft 1 1/2 in (3.8 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.33002</R-value>
    <Thickness unit="Meters">0.038098</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-386">
    <Name>Wood Sft 2 1/2 in  (WD03</Name>
    <Description>Wood Sft 2 1/2 in (6.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.54996</R-value>
    <Thickness unit="Meters">0.063487</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-387">
    <Name>Wood Sft 3 1/2 in  (WD04</Name>
    <Description>Wood Sft 3 1/2 in (8.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.77015</R-value>
    <Thickness unit="Meters">0.088906</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-388">
    <Name>Wood Sft 4 in  (WD05</Name>
    <Description>Wood Sft 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.87998</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-389">
    <Name>Wood Hd 3/4 in  (WD11)</Name>
    <Description>Wood Hd 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.12016</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.158535</Conductivity>
    <Density unit="KgPerCubicM">720.900000</Density>
    <SpecificHeat unit="JPerKgK">1256.040000</SpecificHeat>
  </Material>
  <Material id="mat-390">
    <Name>Wood Hd 1 in  (WD12)</Name>
    <Description>Wood Hd 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.16015</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.158535</Conductivity>
    <Density unit="KgPerCubicM">720.900000</Density>
    <SpecificHeat unit="JPerKgK">1256.040000</SpecificHeat>
  </Material>
  <Material id="mat-391">
    <Name>Wood shingle  (WS01)</Name>
    <Description>For walls</Description>
    <R-value unit="SquareMeterKPerW">0.15392</R-value>
    <Thickness unit="Meters">0.017769</Thickness>
    <Conductivity unit="WPerMeterK">0.115440</Conductivity>
    <Density unit="KgPerCubicM">512.640000</Density>
    <SpecificHeat unit="JPerKgK">1256.040000</SpecificHeat>
  </Material>
  <Material id="mat-392">
    <Name>Wood shingle  (WS02)</Name>
    <Description>For roof</Description>
    <R-value unit="SquareMeterKPerW">0.16554</R-value>
  </Material>
  <Material id="mat-393">
    <Name>Wood 1 in  (HF-B7)</Name>
    <Description>Wood 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.20956</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.121151</Conductivity>
    <Density unit="KgPerCubicM">592.740000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-394">
    <Name>Wood 2 in  (HF-B1)</Name>
    <Description>Wood 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.41938</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.121151</Conductivity>
    <Density unit="KgPerCubicM">592.740000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-395">
    <Name>Wood 2 1/2 in  (HF-B8)</Name>
    <Description>Wood 2 1/2 in (6.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.52403</R-value>
    <Thickness unit="Meters">0.063487</Thickness>
    <Conductivity unit="WPerMeterK">0.121151</Conductivity>
    <Density unit="KgPerCubicM">592.740000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-396">
    <Name>Wood 3 in  (HF-B1)</Name>
    <Description>Wood 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.62893</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.121151</Conductivity>
    <Density unit="KgPerCubicM">592.740000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-397">
    <Name>Wood 4 in  (HF-B9)</Name>
    <Description>Wood 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.83774</R-value>
    <Thickness unit="Meters">0.101493</Thickness>
    <Conductivity unit="WPerMeterK">0.121151</Conductivity>
    <Density unit="KgPerCubicM">592.740000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-398">
    <Name>Minwool batt R7  (IN01)</Name>
    <Description>Batt, R-7 5.74 cm</Description>
    <R-value unit="SquareMeterKPerW">1.32571</R-value>
    <Thickness unit="Meters">0.057361</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-399">
    <Name>Minwool batt R11  (IN02)</Name>
    <Description>Batt, R-11 9.01 cm</Description>
    <R-value unit="SquareMeterKPerW">2.08295</R-value>
    <Thickness unit="Meters">0.090125</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-400">
    <Name>Minwool batt R19  (IN03)</Name>
    <Description>Batt, R-19 15.57 cm</Description>
    <R-value unit="SquareMeterKPerW">3.59813</R-value>
    <Thickness unit="Meters">0.155684</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-401">
    <Name>Minwool batt R24  (IN04)</Name>
    <Description>Batt, R-24 21.24 cm</Description>
    <R-value unit="SquareMeterKPerW">4.90906</R-value>
    <Thickness unit="Meters">0.212405</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-402">
    <Name>Minwool batt R30  (IN05)</Name>
    <Description>Batt, R-30 24.58 cm</Description>
    <R-value unit="SquareMeterKPerW">5.68108</R-value>
    <Thickness unit="Meters">0.245809</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-403">
    <Name>Minwool Fill 3 1/2 in R11  (IN11)</Name>
    <Description>R11 Fill, 3 1/2 in (8.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.90255</R-value>
    <Thickness unit="Meters">0.088906</Thickness>
    <Conductivity unit="WPerMeterK">0.046730</Conductivity>
    <Density unit="KgPerCubicM">9.612000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-404">
    <Name>Minwool Fill 5 1/2 in R19  (IN12)</Name>
    <Description>R19 Fill, 5 1/2 in (13.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.98915</R-value>
    <Thickness unit="Meters">0.139683</Thickness>
    <Conductivity unit="WPerMeterK">0.046730</Conductivity>
    <Density unit="KgPerCubicM">10.092600</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-405">
    <Name>Cellulose 3 1/2 in R-13  (IN13)</Name>
    <Description>Cellulose 3 1/2 in (8.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.28304</R-value>
    <Thickness unit="Meters">0.088906</Thickness>
    <Conductivity unit="WPerMeterK">0.038942</Conductivity>
    <Density unit="KgPerCubicM">48.060000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-406">
    <Name>Cellulose 5 1/2 in R-20  (IN14)</Name>
    <Description>Cellulose 5 1/2 in (13.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">3.58695</R-value>
    <Thickness unit="Meters">0.139683</Thickness>
    <Conductivity unit="WPerMeterK">0.038942</Conductivity>
    <Density unit="KgPerCubicM">48.060000</Density>
    <SpecificHeat unit="JPerKgK">1381.644000</SpecificHeat>
  </Material>
  <Material id="mat-407">
    <Name>Insul Bd 1 in  (HF-B2)</Name>
    <Description>Insul Bd 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.58466</R-value>
    <Thickness unit="Meters">0.025297</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">32.040000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-408">
    <Name>Insul Bd 2 in  (HF-B3)</Name>
    <Description>Insul Bd 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.17637</R-value>
    <Thickness unit="Meters">0.050899</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">32.040000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-409">
    <Name>Insul Bd 3 in  (HF-B4)</Name>
    <Description>Insul Bd 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.76102</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">32.040000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-410">
    <Name>Insul Bd 1 in  (HF-B5)</Name>
    <Description>Insul Bd 1 in (2 1/2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.58466</R-value>
    <Thickness unit="Meters">0.025297</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">91.314000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-411">
    <Name>Insul Bd 2 in  (HF-B6)</Name>
    <Description>Insul Bd 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.17637</R-value>
    <Thickness unit="Meters">0.050899</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">91.314000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-412">
    <Name>Insul Bd 3 in  (HF-B1)</Name>
    <Description>Insul Bd 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.76102</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.043268</Conductivity>
    <Density unit="KgPerCubicM">91.314000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-413">
    <Name>MinBd 7/8 in R-3  (N21)</Name>
    <Description>R-3.0 MinBd 7/8 in (2.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.53491</R-value>
    <Thickness unit="Meters">0.022219</Thickness>
    <Conductivity unit="WPerMeterK">0.041538</Conductivity>
    <Density unit="KgPerCubicM">240.300000</Density>
    <SpecificHeat unit="JPerKgK">711.756000</SpecificHeat>
  </Material>
  <Material id="mat-414">
    <Name>MinBd 1 in R-3  (IN22)</Name>
    <Description>R-3.5 MinBd 1 in (2.5 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.61122</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.041538</Conductivity>
    <Density unit="KgPerCubicM">240.300000</Density>
    <SpecificHeat unit="JPerKgK">711.756000</SpecificHeat>
  </Material>
  <Material id="mat-415">
    <Name>MinBd 2 in R-7  (IN23)</Name>
    <Description>R-7.0 MinBd 2 in (50 mm)</Description>
    <R-value unit="SquareMeterKPerW">1.22317</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.041538</Conductivity>
    <Density unit="KgPerCubicM">240.300000</Density>
    <SpecificHeat unit="JPerKgK">711.756000</SpecificHeat>
  </Material>
  <Material id="mat-416">
    <Name>MinBd 3 in R-10.4  (IN24)</Name>
    <Description>R-10.4 MinBd 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.83437</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.041538</Conductivity>
    <Density unit="KgPerCubicM">240.300000</Density>
    <SpecificHeat unit="JPerKgK">711.756000</SpecificHeat>
  </Material>
  <Material id="mat-417">
    <Name>Polystyrene 1/2 in  (IN31)</Name>
    <Description>Polystyrene 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.36718</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-418">
    <Name>Polystyrene 3/4 in  (IN32)</Name>
    <Description>Polystyrene 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.55031</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-419">
    <Name>Polystyrene 1 in  (IN33)</Name>
    <Description>Polystyrene 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.73347</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-420">
    <Name>Polystyrene 1 1/4 in  (IN34)</Name>
    <Description>Polystyrene 1 1/4 in (3.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.91749</R-value>
    <Thickness unit="Meters">0.031759</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-421">
    <Name>Polystyrene 2 in  (IN35)</Name>
    <Description>Polystyrene 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.46780</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-422">
    <Name>Polystyrene 3 in  (IN36)</Name>
    <Description>Polystyrene 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.20124</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-423">
    <Name>Polystyrene 4 in  (IN37)</Name>
    <Description>Polystyrene 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.93471</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">28.836000</Density>
    <SpecificHeat unit="JPerKgK">1214.172000</SpecificHeat>
  </Material>
  <Material id="mat-424">
    <Name>Polyurethane 1/2 in  (IN41)</Name>
    <Description>Polyurethane 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.55215</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-425">
    <Name>Polyurethane 3/4 in  (IN42)</Name>
    <Description>Polyurethane 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.82753</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-426">
    <Name>Polyurethane 1 in  (IN43)</Name>
    <Description>Polyurethane 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">1.10296</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-427">
    <Name>Polyurethane 1 1/4 in  (IN44)</Name>
    <Description>Polyurethane 1 1/4 in (3.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.37969</R-value>
    <Thickness unit="Meters">0.031759</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-428">
    <Name>Polyurethane 2 in  (IN45)</Name>
    <Description>Polyurethane 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.20722</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-429">
    <Name>Polyurethane 3 in  (IN46)</Name>
    <Description>Polyurethane 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">3.31014</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-430">
    <Name>Polyurethane 4 in  (IN47)</Name>
    <Description>Polyurethane 4 in (10.2 cm)</Description>
    <R-value unit="SquareMeterKPerW">4.41309</R-value>
    <Thickness unit="Meters">0.101585</Thickness>
    <Conductivity unit="WPerMeterK">0.023019</Conductivity>
    <Density unit="KgPerCubicM">24.030000</Density>
    <SpecificHeat unit="JPerKgK">1590.984000</SpecificHeat>
  </Material>
  <Material id="mat-431">
    <Name>Urea formald 3 1/2 in R19  (IN51)</Name>
    <Description>R19 Urea formald 3 1/2 in (8.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">2.56224</R-value>
    <Thickness unit="Meters">0.088692</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">11.214000</Density>
    <SpecificHeat unit="JPerKgK">1256.040000</SpecificHeat>
  </Material>
  <Material id="mat-432">
    <Name>Urea formald 5 1/2 in R23  (IN52)</Name>
    <Description>R23 Urea formald 5 1/2 in (13.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">4.03270</R-value>
    <Thickness unit="Meters">0.139592</Thickness>
    <Conductivity unit="WPerMeterK">0.034615</Conductivity>
    <Density unit="KgPerCubicM">11.214000</Density>
    <SpecificHeat unit="JPerKgK">1256.040000</SpecificHeat>
  </Material>
  <Material id="mat-433">
    <Name>Insul Bd 1/2 in  (IN61)</Name>
    <Description>Sheathing, Insul Bd 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.23240</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.054691</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-434">
    <Name>Insul Bd 3/4 in  (IN62)</Name>
    <Description>Sheathing, Insul Bd 3/4 in (1.9 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.34830</R-value>
    <Thickness unit="Meters">0.019049</Thickness>
    <Conductivity unit="WPerMeterK">0.054691</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-435">
    <Name>Insul Bd 3/8 in  (IN63)</Name>
    <Description>Shingle Backer, Insul Bd 3/8 in (1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.16653</R-value>
    <Thickness unit="Meters">0.009540</Thickness>
    <Conductivity unit="WPerMeterK">0.057287</Conductivity>
    <Density unit="KgPerCubicM">288.360000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-436">
    <Name>Insul Bd 1/2 in  (IN64)</Name>
    <Description>Nail Base Sheathing, Insul Bd 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.20065</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.063345</Conductivity>
    <Density unit="KgPerCubicM">400.500000</Density>
    <SpecificHeat unit="JPerKgK">1297.908000</SpecificHeat>
  </Material>
  <Material id="mat-437">
    <Name>Roof Insul 1/2 in  (IN71)</Name>
    <Description>Roof Insul 1/2 in (1.3 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.24479</R-value>
    <Thickness unit="Meters">0.012710</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-438">
    <Name>Roof Insul 1 in  (IN72)</Name>
    <Description>Roof Insul 1 in (25 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.48898</R-value>
    <Thickness unit="Meters">0.025389</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-439">
    <Name>Roof Insul 1 1/2 in  (IN73)</Name>
    <Description>Roof Insul 1 1/2 in (3.8 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.73375</R-value>
    <Thickness unit="Meters">0.038098</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-440">
    <Name>Roof Insul 2 in  (IN74)</Name>
    <Description>Roof Insul 2 in (3.1 cm)</Description>
    <R-value unit="SquareMeterKPerW">0.97854</R-value>
    <Thickness unit="Meters">0.050808</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-441">
    <Name>Roof Insul 2 1/2 in  (IN75)</Name>
    <Description>Roof Insul 2 1/2 in (6.4 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.22274</R-value>
    <Thickness unit="Meters">0.063487</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-442">
    <Name>Roof Insul 3 in  (IN76)</Name>
    <Description>Roof Insul 3 in (7.6 cm)</Description>
    <R-value unit="SquareMeterKPerW">1.46751</R-value>
    <Thickness unit="Meters">0.076196</Thickness>
    <Conductivity unit="WPerMeterK">0.051922</Conductivity>
    <Density unit="KgPerCubicM">256.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-447">
    <Name>Minwool batt R11 w/ 2x4 frame</Name>
    <Description>Batt, R-11 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.46524</R-value>
  </Material>
  <Material id="mat-448">
    <Name>Minwool batt R13 w/ 2x4 frame</Name>
    <Description>Batt, R-13 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.62550</R-value>
  </Material>
  <Material id="mat-449">
    <Name>Minwool batt R7 w/ 2x4 frame</Name>
    <Description>Batt, R-7including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.07251</R-value>
  </Material>
  <Material id="mat-450">
    <Name>Minwool batt R15 w/ 2x4 frame</Name>
    <Description>Batt, R-15 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">2.09747</R-value>
  </Material>
  <Material id="mat-451">
    <Name>Minwool batt R19 w/ 2x6 frame</Name>
    <Description>Batt, R-19 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">2.44617</R-value>
  </Material>
  <Material id="mat-452">
    <Name>Minwool batt R0 w/ 2x4 frame</Name>
    <Description>Batt, R-0 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">0.17083</R-value>
  </Material>
  <Material id="mat-453">
    <Name>Minwool batt R11 w/ 2x4 frame</Name>
    <Description>Batt, R-11 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.54096</R-value>
  </Material>
  <Material id="mat-454">
    <Name>Minwool batt R13 w/ 2x4 frame</Name>
    <Description>Batt, R-13 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.72764</R-value>
  </Material>
  <Material id="mat-455">
    <Name>Minwool batt R15 w/ 2x4 frame</Name>
    <Description>Batt, R-15 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">2.18729</R-value>
  </Material>
  <Material id="mat-456">
    <Name>Minwool batt R19 w/ 2x6 frame</Name>
    <Description>Batt, R-19 including framing factor</Description>
    <R-value unit="SquareMeterKPerW">2.58530</R-value>
  </Material>
  <Material id="mat-457">
    <Name>Minwool batt R11 w/ Mtl frame</Name>
    <Description>Batt, R-11 including mtl framing factor</Description>
    <R-value unit="SquareMeterKPerW">0.78070</R-value>
  </Material>
  <Material id="mat-458">
    <Name>Minwool batt R13 w/ Mtl frame</Name>
    <Description>Batt, R-11 including mtl framing factor</Description>
    <R-value unit="SquareMeterKPerW">0.82877</R-value>
  </Material>
  <Material id="mat-459">
    <Name>Minwool batt R15 w/ Mtl frame</Name>
    <Description>Batt, R-11 including mtl framing factor</Description>
    <R-value unit="SquareMeterKPerW">0.86646</R-value>
  </Material>
  <Material id="mat-463">
    <Name>Minwool batt R19 w/ Mtl frame</Name>
    <Description>Batt, R-19 including mtl framing factor</Description>
    <R-value unit="SquareMeterKPerW">1.08748</R-value>
  </Material>
  <Material id="mat-464">
    <Name>Air space</Name>
    <Description>Air space proxy for air wall or no construction</Description>
    <R-value unit="SquareMeterKPerW">0.10919</R-value>
  </Material>
  <Material id="mat-465">
    <Name>UG surface fictitious insulation</Name>
    <Description>Fictitious insulation place holder</Description>
    <R-value unit="SquareMeterKPerW">5.28331</R-value>
  </Material>
  <Material id="mat-466">
    <Name>Air Lay &lt; 3/4 in Vert (AL11)</Name>
    <Description>Air space in vertical walls</Description>
    <R-value unit="SquareMeterKPerW">0.15850</R-value>
  </Material>
  <Material id="mat-467">
    <Name>Straw bale</Name>
    <Description>Straw bale, 3-string, 23 inch (600 mm)</Description>
    <R-value unit="SquareMeterKPerW">5.28222</R-value>
    <Thickness unit="Meters">0.584182</Thickness>
    <Conductivity unit="WPerMeterK">0.110594</Conductivity>
    <Density unit="KgPerCubicM">112.140000</Density>
    <SpecificHeat unit="JPerKgK">1339.776000</SpecificHeat>
  </Material>
  <Material id="mat-468">
    <Name>Polystyrene 3 1/2 in w/ 48 in oc SIP wall frame</Name>
    <Description>Polystyrene 3 1/2 in (90 mm) including SIP wall frame factor</Description>
    <R-value unit="SquareMeterKPerW">2.20138</R-value>
  </Material>
  <Material id="mat-469">
    <Name>Polystyrene 5 1/2 in w/48 in oc SIP wall frame</Name>
    <Description>Polystyrene 5 1/2 in (140 mm) including SIP wall frame factor</Description>
    <R-value unit="SquareMeterKPerW">3.24043</R-value>
  </Material>
  <Material id="mat-470">
    <Name>Polystyrene 7 1/4 in w/ 48 in oc SIP wall frame</Name>
    <Description>Polystyrene 7 1/4 in (180 mm) including SIP wall frame factor</Description>
    <R-value unit="SquareMeterKPerW">4.15620</R-value>
  </Material>
  <Material id="mat-471">
    <Name>Polystyrene 9 1/4 in w/ 48 in oc SIP wall frame</Name>
    <Description>Polystyrene 9 1/4 in (230 mm) including SIP wall frame factor</Description>
    <R-value unit="SquareMeterKPerW">5.14242</R-value>
  </Material>
  <Material id="mat-472">
    <Name>Polystyrene 11 1/4 in w/ 48 in oc SIP wall frame</Name>
    <Description>Polystyrene 11 1/4 in (290 mm) including SIP wall frame facto</Description>
    <R-value unit="SquareMeterKPerW">6.16386</R-value>
  </Material>
  <Material id="mat-473">
    <Name>Polystyrene 5 1/2 in w/48 in oc SIP roof frame</Name>
    <Description>Polystyrene 5 1/2 in (140 mm) including SIP roof frame factor</Description>
    <R-value unit="SquareMeterKPerW">3.76876</R-value>
  </Material>
  <Material id="mat-474">
    <Name>Polystyrene 7 1/4 in w/48 in oc SIP roof frame</Name>
    <Description>Polystyrene 7 1/4 in (180 mm) including SIP roof frame factor</Description>
    <R-value unit="SquareMeterKPerW">4.84303</R-value>
  </Material>
  <Material id="mat-475">
    <Name>Polystyrene 9 1/4 in w/48 in oc SIP roof frame</Name>
    <Description>Polystyrene 9 1/4 in (230 mm) including SIP roof frame factor</Description>
    <R-value unit="SquareMeterKPerW">6.19908</R-value>
  </Material>
  <Material id="mat-501">
    <Name>Hard stone (unspecified)</Name>
    <Description>Hard stone (unspecified)</Description>
    
    <Thickness unit="Meters">0.600</Thickness>
    <Conductivity unit="WPerMeterK">3.49</Conductivity>
    <Density unit="KgPerCubicM">2880</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-502">
    <Name>External wall airspace</Name>
    <Description>External wall airspace</Description>
    <R-value unit="SquareMeterKPerW">0.18000</R-value>
    <Thickness unit="Meters">0.050</Thickness>
  </Material>
  <Material id="mat-503">
    <Name>Plaster (dense)</Name>
    <Description>Plaster (dense)</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.5</Conductivity>
    <Density unit="KgPerCubicM">1300</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-504">
    <Name>Expanded polystyrene (EPS)</Name>
    <Description>Expanded polystyrene (EPS)</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">25</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-505">
    <Name>Plasterboard</Name>
    <Description>Plasterboard</Description>
    
    <Thickness unit="Meters">0.012</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">950</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-506">
    <Name>External render</Name>
    <Description>External render</Description>
    
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">0.5</Conductivity>
    <Density unit="KgPerCubicM">1300</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-507">
    <Name>No-fines concrete</Name>
    <Description>No-fines concrete</Description>
    
    <Thickness unit="Meters">0.220</Thickness>
    <Conductivity unit="WPerMeterK">0.96</Conductivity>
    <Density unit="KgPerCubicM">1800</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-508">
    <Name>Mineral fiber insulation</Name>
    <Description>Mineral fiber insulation</Description>
    
    <Thickness unit="Meters">0.050</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-509">
    <Name>Brick</Name>
    <Description>Brick</Description>
    
    <Thickness unit="Meters">0.220</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-510">
    <Name>1/2 in plaster (dense)</Name>
    <Description>1/2 in (12 mm) plaster (dense)</Description>
    
    <Thickness unit="Meters">0.013</Thickness>
    <Conductivity unit="WPerMeterK">0.5</Conductivity>
    <Density unit="KgPerCubicM">1300</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-511">
    <Name>2 in Expanded polystyrene (EPS)</Name>
    <Description>2 in (50 mm) Expanded polystyrene (EPS)</Description>
    
    <Thickness unit="Meters">0.050</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">25</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-512">
    <Name>Concrete block (dense)</Name>
    <Description>Concrete block (dense)</Description>
    
    <Thickness unit="Meters">0.200</Thickness>
    <Conductivity unit="WPerMeterK">1.63</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-513">
    <Name>Polyurethane insulation</Name>
    <Description>Polyurethane insulation</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.025</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-514">
    <Name>Dense concrete</Name>
    <Description>Dense concrete</Description>
    
    <Thickness unit="Meters">0.080</Thickness>
    <Conductivity unit="WPerMeterK">1.70</Conductivity>
    <Density unit="KgPerCubicM">2200</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-515">
    <Name>4 in dense concrete</Name>
    <Description>4 in (100 mm) dense concrete</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">1.70</Conductivity>
    <Density unit="KgPerCubicM">2200</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-516">
    <Name>4 in brick</Name>
    <Description>4 in (100 mm) brick</Description>
    
    <Thickness unit="Meters">0.105</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-517">
    <Name>Plaster (lightweight)</Name>
    <Description>Plaster (lightweight)</Description>
    
    <Thickness unit="Meters">0.013</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">600</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-519">
    <Name>Urea formaldehyde (UF) foam insulation</Name>
    <Description>Urea formaldehyde (UF) foam insulation</Description>
    
    <Thickness unit="Meters">0.050</Thickness>
    <Conductivity unit="WPerMeterK">0.040</Conductivity>
    <Density unit="KgPerCubicM">10</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-520">
    <Name>Blown fiber insulation</Name>
    <Description>Blown fiber insulation</Description>
    
    <Thickness unit="Meters">0.050</Thickness>
    <Conductivity unit="WPerMeterK">0.040</Conductivity>
    <Density unit="KgPerCubicM">12</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-521">
    <Name>Lightweight aggregate concrete block</Name>
    <Description>Lightweight aggregate concrete block</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">0.19</Conductivity>
    <Density unit="KgPerCubicM">600</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-522">
    <Name>4 in Blown fiber insulation</Name>
    <Description>4 in (100 mm) Blown fiber insulation</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">0.040</Conductivity>
    <Density unit="KgPerCubicM">12</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-523">
    <Name>1 in external wall airspace</Name>
    <Description>1 in (25 mm) external wall airspace</Description>
    <R-value unit="SquareMeterKPerW">0.18</R-value>
    <Thickness unit="Meters">0.025</Thickness>
  </Material>
  <Material id="mat-524">
    <Name>Autoclaved Aerated concrete block (density 700)</Name>
    <Description>Autoclaved Aerated concrete block (density 700)</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">0.27</Conductivity>
    <Density unit="KgPerCubicM">700</Density>
    <SpecificHeat unit="JPerKgK">1050</SpecificHeat>
  </Material>
  <Material id="mat-525">
    <Name>Autoclaved Aerated concrete block (density 500)</Name>
    <Description>Autoclaved Aerated concrete block (density 500)</Description>
    
    <Thickness unit="Meters">0.150</Thickness>
    <Conductivity unit="WPerMeterK">0.18</Conductivity>
    <Density unit="KgPerCubicM">500</Density>
    <SpecificHeat unit="JPerKgK">1050</SpecificHeat>
  </Material>
  <Material id="mat-526">
    <Name>Plywood Sheathing</Name>
    <Description>Plywood Sheathing</Description>
    
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">530</Density>
    <SpecificHeat unit="JPerKgK">1800</SpecificHeat>
  </Material>
  <Material id="mat-527">
    <Name>Timber studding</Name>
    <Description>Timber studding</Description>
    
    <Thickness unit="Meters">0.095</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
  <Material id="mat-528">
    <Name>1/2 in plasterboard</Name>
    <Description>1/2 in (12 mm) plasterboard</Description>
    
    <Thickness unit="Meters">0.013</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">950</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-529">
    <Name>4 in mineral fiber insulation</Name>
    <Description>4 in (100 mm) mineral fiber insulation</Description>
    
    <Thickness unit="Meters">0.095</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-530">
    <Name>6 in timber studding</Name>
    <Description>6 in (150 mm) timber studding</Description>
    
    <Thickness unit="Meters">0.140</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
  <Material id="mat-531">
    <Name>6 in mineral fiber insulation</Name>
    <Description>6 in (150 mm) mineral fiber insulation</Description>
    
    <Thickness unit="Meters">0.140</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-532">
    <Name>3 in external wall airspace</Name>
    <Description>3 in (75 mm) external wall airspace</Description>
    <R-value unit="SquareMeterKPerW">0.18</R-value>
    <Thickness unit="Meters">0.075</Thickness>
  </Material>
  <Material id="mat-533">
    <Name>8 in brick</Name>
    <Description>8 in (200 mm) brick</Description>
    
    <Thickness unit="Meters">0.215</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-534">
    <Name>8 in concrete block (dense)</Name>
    <Description>8 in (200 mm) concrete block (dense)</Description>
    
    <Thickness unit="Meters">0.215</Thickness>
    <Conductivity unit="WPerMeterK">1.63</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-535">
    <Name>Waterproof roof covering</Name>
    <Description>Waterproof roof covering</Description>
    
    <Thickness unit="Meters">0.01</Thickness>
    <Conductivity unit="WPerMeterK">0.19</Conductivity>
    <Density unit="KgPerCubicM">960</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-536">
    <Name>Screed</Name>
    <Description>Screed</Description>
    
    <Thickness unit="Meters">0.075</Thickness>
    <Conductivity unit="WPerMeterK">0.41</Conductivity>
    <Density unit="KgPerCubicM">1200</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-537">
    <Name>Cast concrete</Name>
    <Description>Cast concrete</Description>
    
    <Thickness unit="Meters">0.150</Thickness>
    <Conductivity unit="WPerMeterK">1.13</Conductivity>
    <Density unit="KgPerCubicM">2000</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-538">
    <Name>1 1/4 in polyurethane insulation</Name>
    <Description>1 1/4 in (32 mm) polyurethane insulation</Description>
    
    <Thickness unit="Meters">0.035</Thickness>
    <Conductivity unit="WPerMeterK">0.025</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-539">
    <Name>Vapour control layer</Name>
    <Description>Vapour control layer</Description>
    <R-value unit="SquareMeterKPerW">0.03170</R-value>
  </Material>
  <Material id="mat-540">
    <Name>4 in polyurethane insulation</Name>
    <Description>4 in (100 mm) polyurethane insulation</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">0.025</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-541">
    <Name>8 in polyurethane insulation</Name>
    <Description>8 in (200 mm) polyurethane insulation</Description>
    
    <Thickness unit="Meters">0.200</Thickness>
    <Conductivity unit="WPerMeterK">0.025</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-542">
    <Name>Ballast (chips or paving slab)</Name>
    <Description>Ballast (chips or paving slab)</Description>
    <R-value unit="SquareMeterKPerW">0.03170</R-value>
  </Material>
  <Material id="mat-543">
    <Name>Extruded polystyrene insulation</Name>
    <Description>Extruded polystyrene insulation</Description>
    
    <Thickness unit="Meters">0.050</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">25</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-544">
    <Name>4 in Extruded polystyrene insulation</Name>
    <Description>4 in (100 mm) Extruded polystyrene insulation</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">25</Density>
    <SpecificHeat unit="JPerKgK">1400</SpecificHeat>
  </Material>
  <Material id="mat-545">
    <Name>Timber decking</Name>
    <Description>Timber decking</Description>
    
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
  <Material id="mat-546">
    <Name>Flat roof airspace</Name>
    <Description>Flat roof airspace</Description>
    <R-value unit="SquareMeterKPerW">0.16</R-value>
  </Material>
  <Material id="mat-547">
    <Name>Pitched roof airspace</Name>
    <Description>Pitched roof airspace</Description>
    <R-value unit="SquareMeterKPerW">0.18</R-value>
  </Material>
  <Material id="mat-578">
    <Name>Foam - phenol</Name>
    <Description>Foam - phenol</Description>
    <R-value unit="SquareMeterKPerW">0.03170</R-value>
  </Material>
  <Material id="mat-634">
    <Name>Asbestos cement building board</Name>
    <Description>Asbestos cement building board</Description>
    
    <Thickness unit="Meters">0.012</Thickness>
    <Conductivity unit="WPerMeterK">0.6</Conductivity>
    <Density unit="KgPerCubicM">1920</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material> 
  <Material id="mat-712">
    <Name>Concrete cast glass reinforced</Name>
    <Description>Concrete cast glass reinforced</Description>
    <R-value unit="SquareMeterKPerW">0.04931</R-value>
  </Material>
  <Material id="mat-827">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.100</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-828">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.200</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-829">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.126</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-830">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.130</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-831">
    <Name>Plaster ceiling tiles</Name>
    <Description>Plaster ceiling tiles</Description>
    
    <Thickness unit="Meters">0.012</Thickness>
    <Conductivity unit="WPerMeterK">0.38</Conductivity>
    <Density unit="KgPerCubicM">1120</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-832">
    <Name>Glass fiber wool - fiber quilt</Name>
    <Description>Glass fiber wool - fiber quilt</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.040</Conductivity>
    <Density unit="KgPerCubicM">12</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-833">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.300</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-834">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.150</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-835">
    <Name>Concrete cast dense reinforced</Name>
    <Description>Concrete cast dense reinforced</Description>
    
    <Thickness unit="Meters">0.065</Thickness>
    <Conductivity unit="WPerMeterK">1.90</Conductivity>
    <Density unit="KgPerCubicM">2300</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-836">
    <Name>Metal surface</Name>
    <Description>Metal surface</Description>
    <Thickness unit="Meters">0.002</Thickness>
    <Conductivity unit="WPerMeterK">45.28</Conductivity>
    <Density unit="KgPerCubicM">7824</Density>
    <SpecificHeat unit="JPerKgK">500</SpecificHeat>
  </Material>
  <Material id="mat-837">
    <Name>Timber flooring</Name>
    <Description>Timber flooring</Description>
    
    <Thickness unit="Meters">0.1</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
  <Material id="mat-838">
    <Name>2 in heavyweight concrete</Name>
    <Description>2 in (50 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.0508</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-839">
    <Name>4 in heavyweight concrete</Name>
    <Description>4 in (100 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.1016</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-840">
    <Name>3 in wood</Name>
    <Description>3 in (75 mm) wood</Description>
    <Thickness unit="Meters">0.076</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-841">
    <Name>Steel</Name>
    <Description>Steel</Description>
    
    <Thickness unit="Meters">0.005</Thickness>
    <Conductivity unit="WPerMeterK">45</Conductivity>
    <Density unit="KgPerCubicM">7800</Density>
    <SpecificHeat unit="JPerKgK">480</SpecificHeat>
  </Material>
  <Material id="mat-842">
    <Name>No insulation</Name>
    <Description>No insulation</Description>
    <R-value unit="SquareMeterKPerW">0.00001</R-value>
  </Material>
  <Material id="mat-843">
    <Name>R-1 insulation</Name>
    <Description>R-1 insulation</Description>
    <R-value unit="SquareMeterKPerW">0.17611</R-value>
  </Material>
  <Material id="mat-844">
    <Name>R-2 insulation</Name>
    <Description>R-2 insulation</Description>
    <R-value unit="SquareMeterKPerW">0.35222</R-value>
  </Material>
  <Material id="mat-845">
    <Name>R-3 insulation</Name>
    <Description>R-3 insulation</Description>
    <R-value unit="SquareMeterKPerW">0.52833</R-value>
  </Material>
  <Material id="mat-846">
    <Name>R-4 insulation</Name>
    <Description>R-4 insulation</Description>
    <R-value unit="SquareMeterKPerW">0.70444</R-value>
  </Material>
  <Material id="mat-847">
    <Name>R-5 insulation</Name>
    <Description>R-5 insulation</Description>
    <R-value unit="SquareMeterKPerW">0.88055</R-value>
  </Material>
  <Material id="mat-848">
    <Name>R-6 insulation</Name>
    <Description>R-6 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.05666</R-value>
  </Material>
  <Material id="mat-849">
    <Name>R-7 insulation</Name>
    <Description>R-7 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.23277</R-value>
  </Material>
  <Material id="mat-850">
    <Name>R-8 insulation</Name>
    <Description>R-8 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.40888</R-value>
  </Material>
  <Material id="mat-851">
    <Name>R-9 insulation</Name>
    <Description>R-9 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.58499</R-value>
  </Material>
  <Material id="mat-852">
    <Name>R-10 insulation</Name>
    <Description>R-10 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.76110</R-value>
  </Material>
  <Material id="mat-853">
    <Name>R-11 insulation</Name>
    <Description>R-11 insulation</Description>
    <R-value unit="SquareMeterKPerW">1.93721</R-value>
  </Material>
  <Material id="mat-854">
    <Name>R-13 insulation</Name>
    <Description>R-13 insulation</Description>
    <R-value unit="SquareMeterKPerW">2.28943</R-value>
  </Material>
  <Material id="mat-855">
    <Name>R-15 insulation</Name>
    <Description>R-15 insulation</Description>
    <R-value unit="SquareMeterKPerW">2.64165</R-value>
  </Material>
  <Material id="mat-856">
    <Name>R-19 insulation</Name>
    <Description>R-19 insulation</Description>
    <R-value unit="SquareMeterKPerW">3.34609</R-value>
  </Material>
  <Material id="mat-857">
    <Name>R-21 insulation</Name>
    <Description>R-21 insulation</Description>
    <R-value unit="SquareMeterKPerW">3.69831</R-value>
  </Material>
  <Material id="mat-858">
    <Name>R-30 insulation</Name>
    <Description>R-21 insulation</Description>
    <R-value unit="SquareMeterKPerW">3.69831</R-value>
  </Material>
  <Material id="mat-859">
    <Name>R-38 insulation</Name>
    <Description>R-21 insulation</Description>
    <R-value unit="SquareMeterKPerW">3.69831</R-value>
  </Material>
  <Material id="mat-860">
    <Name>1 1/2 in wood</Name>
    <Description>1 1/2 in (40 mm) wood</Description>
    <Thickness unit="Meters">0.0376</Thickness>
    <Conductivity unit="WPerMeterK">0.15</Conductivity>
    <Density unit="KgPerCubicM">608</Density>
    <SpecificHeat unit="JPerKgK">1630</SpecificHeat>
  </Material>
  <Material id="mat-861">
    <Name>2 in Cement</Name>
    <Description>2 in (50 mm) Cement</Description>
    <R-value unit="SquareMeterKPerW">0.07083</R-value>
    <Thickness unit="Meters">0.051</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1860</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-862">
    <Name>3 in Cement</Name>
    <Description>3 in (75 mm) Cement</Description>
    <R-value unit="SquareMeterKPerW">0.10556</R-value>
    <Thickness unit="Meters">0.076</Thickness>
    <Conductivity unit="WPerMeterK">0.72</Conductivity>
    <Density unit="KgPerCubicM">1860</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-863">
    <Name>R-12 insulation</Name>
    <Description>R-12 insulation</Description>
    <R-value unit="SquareMeterKPerW">2.11332</R-value>
  </Material>
  <Material id="mat-864">
    <Name>R-25 insulation</Name>
    <Description>R-25 insulation</Description>
    <R-value unit="SquareMeterKPerW">4.40275</R-value>
  </Material>
  <Material id="mat-865">
    <Name>R-28 insulation</Name>
    <Description>R-28 insulation</Description>
    <R-value unit="SquareMeterKPerW">4.93109</R-value>
  </Material>
  <Material id="mat-866">
    <Name>R-34 insulation</Name>
    <Description>R-34 insulation</Description>
    <R-value unit="SquareMeterKPerW">5.98775</R-value>
  </Material>
  <Material id="mat-867">
    <Name>2 in lightweight concrete</Name>
    <Description>2 in (50 mm) lightweight concrete</Description>
    <Thickness unit="Meters">0.051</Thickness>
    <Conductivity unit="WPerMeterK">0.53</Conductivity>
    <Density unit="KgPerCubicM">1280</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-868">
    <Name>Brick - brickwork inner leaf</Name>
    <Description>Brick - brickwork inner leaf</Description>
    
    <Thickness unit="Meters">0.115</Thickness>
    <Conductivity unit="WPerMeterK">0.62</Conductivity>
    <Density unit="KgPerCubicM">1700</Density>
    <SpecificHeat unit="JPerKgK">800</SpecificHeat>
  </Material>
  <Material id="mat-869">
    <Name>Concrete block mediumweight 9 in</Name>
    <Description>Concrete block mediumweight 9 in</Description>
    
    <Thickness unit="Meters">0.220</Thickness>
    <Conductivity unit="WPerMeterK">0.77</Conductivity>
    <Density unit="KgPerCubicM">1900</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-870">
    <Name>Hardboard</Name>
    <Description>Hardboard</Description>
    
    <Thickness unit="Meters">0.003</Thickness>
    <Conductivity unit="WPerMeterK">0.08</Conductivity>
    <Density unit="KgPerCubicM">600</Density>
    <SpecificHeat unit="JPerKgK">2000</SpecificHeat>
  </Material>
  <Material id="mat-871">
    <Name>3/8 in plasterboard</Name>
    <Description>3/8 in (10 mm) plasterboard</Description>
    
    <Thickness unit="Meters">0.009</Thickness>
    <Conductivity unit="WPerMeterK">0.16</Conductivity>
    <Density unit="KgPerCubicM">950</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-872">
    <Name>Chipboard</Name>
    <Description>Chipboard</Description>
    
    <Thickness unit="Meters">0.013</Thickness>
    <Conductivity unit="WPerMeterK">0.067</Conductivity>
    <Density unit="KgPerCubicM">430</Density>
    <SpecificHeat unit="JPerKgK">1260</SpecificHeat>
  </Material>
  <Material id="mat-873">
    <Name>Glass fiber wool - fiber quilt</Name>
    <Description>Glass fiber wool - fiber quilt</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.040</Conductivity>
    <Density unit="KgPerCubicM">12</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-874">
    <Name>Mineral fiber insulation</Name>
    <Description>Mineral fiber insulation</Description>
    
    <Thickness unit="Meters">0.025</Thickness>
    <Conductivity unit="WPerMeterK">0.035</Conductivity>
    <Density unit="KgPerCubicM">30</Density>
    <SpecificHeat unit="JPerKgK">1000</SpecificHeat>
  </Material>
  <Material id="mat-875">
    <Name>1/4 in plywood</Name>
    <Description>1/4 in (6 mm) plywood</Description>
    <Thickness unit="Meters">0.006</Thickness>
    <Conductivity unit="WPerMeterK">0.12</Conductivity>
    <Density unit="KgPerCubicM">544</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-876">
    <Name>3/8 in plywood</Name>
    <Description>3/8 in (10 mm) plywood</Description>
    <Thickness unit="Meters">0.009</Thickness>
    <Conductivity unit="WPerMeterK">0.12</Conductivity>
    <Density unit="KgPerCubicM">544</Density>
    <SpecificHeat unit="JPerKgK">1210</SpecificHeat>
  </Material>
  <Material id="mat-877">
    <Name>Asbestos fiber</Name>
    <Description>Asbestos fiber</Description>
    
    <Thickness unit="Meters">0.010</Thickness>
    <Conductivity unit="WPerMeterK">0.06</Conductivity>
    <Density unit="KgPerCubicM">640</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-878">
    <Name>Timber flooring</Name>
    <Description>Timber flooring</Description>
    
    <Thickness unit="Meters">0.030</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
  <Material id="mat-879">
    <Name>Cmt plaster 3/4 in  (CM03)</Name>
    <Description>Plaster with sand aggregate,  3/4 in (19 mm)</Description>
    <R-value unit="SquareMeterKPerW">0.02635</R-value>
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">0.721197</Conductivity>
    <Density unit="KgPerCubicM">1858.320000</Density>
    <SpecificHeat unit="JPerKgK">837.360000</SpecificHeat>
  </Material>
  <Material id="mat-880">
    <Name>2 in heavyweight concrete</Name>
    <Description>2 in (50 mm) heavyweight concrete</Description>
    <Thickness unit="Meters">0.051</Thickness>
    <Conductivity unit="WPerMeterK">1.95</Conductivity>
    <Density unit="KgPerCubicM">2240</Density>
    <SpecificHeat unit="JPerKgK">900</SpecificHeat>
  </Material>
  <Material id="mat-881">
    <Name>Screed</Name>
    <Description>Screed</Description>
    
    <Thickness unit="Meters">0.05</Thickness>
    <Conductivity unit="WPerMeterK">0.41</Conductivity>
    <Density unit="KgPerCubicM">1200</Density>
    <SpecificHeat unit="JPerKgK">840</SpecificHeat>
  </Material>
  <Material id="mat-882">
    <Name>carpet/underlay - polyurethane board cellular</Name>
    <Description>carpet/underlay - polyurethane board cellular</Description>
    
    <Thickness unit="Meters">0.010</Thickness>
    <Conductivity unit="WPerMeterK">0.023</Conductivity>
    <Density unit="KgPerCubicM">24</Density>
    <SpecificHeat unit="JPerKgK">1590</SpecificHeat>
  </Material>
  <Material id="mat-883">
    <Name>3/4 in chipboard</Name>
    <Description>3/4 in (19 mm) chipboard</Description>
    
    <Thickness unit="Meters">0.019</Thickness>
    <Conductivity unit="WPerMeterK">0.067</Conductivity>
    <Density unit="KgPerCubicM">430</Density>
    <SpecificHeat unit="JPerKgK">1260</SpecificHeat>
  </Material>
  <Material id="mat-884">
    <Name>6 in metal studding</Name>
    <Description>6 in (150 mm) metal studding</Description>
    
    <Thickness unit="Meters">0.140</Thickness>
    <Conductivity unit="WPerMeterK">0.14</Conductivity>
    <Density unit="KgPerCubicM">650</Density>
    <SpecificHeat unit="JPerKgK">1200</SpecificHeat>
  </Material>
</gbXML>
