
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bldg-1,                                 !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  X-S-417,                                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.955287, 25.30971, 9,                 !- X,Y,Z Vertex 1 {m}
  16.64471, 25.30971, 9,                  !- X,Y,Z Vertex 2 {m}
  16.64471, 26.60971, 8.249445,           !- X,Y,Z Vertex 3 {m}
  -6.955287, 26.60971, 8.249445;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  X-S-418,                                !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.975287, 15.28471, 0,                 !- X,Y,Z Vertex 1 {m}
  -7.975287, 22.28471, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.975287, 22.28471, 4.5,               !- X,Y,Z Vertex 3 {m}
  -7.975287, 15.28471, 4.5;               !- X,Y,Z Vertex 4 {m}

Zone,
  Default,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  3166.409927208,                         !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  B-00_002-E-F-14,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -0.5602865, 0,               !- X,Y,Z Vertex 1 {m}
  -3.410287, 3.234714, 0,                 !- X,Y,Z Vertex 2 {m}
  16.89971, 3.234714, 0,                  !- X,Y,Z Vertex 3 {m}
  16.89971, -0.5602865, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_003-E-F-28,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -3.670286, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -0.5602865, 0,               !- X,Y,Z Vertex 2 {m}
  -1.085287, -0.5602865, 0,               !- X,Y,Z Vertex 3 {m}
  -1.085287, -3.670286, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_004-E-F-33,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.735287, -15.86029, 0,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -13.30029, 0,                !- X,Y,Z Vertex 2 {m}
  -0.01028702, -13.30029, 0,              !- X,Y,Z Vertex 3 {m}
  -0.01028702, -15.86029, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_007-E-F-50,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -8.660287, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -8.085286, 0,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -8.085286, 0,                !- X,Y,Z Vertex 3 {m}
  -2.735287, -8.660287, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_007-E-F-51,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -11.76029, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -8.660287, 0,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -8.660287, 0,                !- X,Y,Z Vertex 3 {m}
  -2.735287, -11.76029, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_008-E-F-58,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.085287, -6.400286, 0,                !- X,Y,Z Vertex 1 {m}
  -1.085287, -3.670286, 0,                !- X,Y,Z Vertex 2 {m}
  5.414713, -3.670286, 0,                 !- X,Y,Z Vertex 3 {m}
  5.414713, -6.400286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_009-E-F-66,                        !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.714713, -6.810287, 0,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -3.935287, 0,                 !- X,Y,Z Vertex 2 {m}
  11.56471, -3.935287, 0,                 !- X,Y,Z Vertex 3 {m}
  11.56471, -6.610286, 0,                 !- X,Y,Z Vertex 4 {m}
  13.81471, -6.610286, 0,                 !- X,Y,Z Vertex 5 {m}
  13.81471, -7.910286, 0,                 !- X,Y,Z Vertex 6 {m}
  11.56471, -7.910286, 0,                 !- X,Y,Z Vertex 7 {m}
  11.56471, -23.63029, 0,                 !- X,Y,Z Vertex 8 {m}
  10.06471, -23.63029, 0,                 !- X,Y,Z Vertex 9 {m}
  10.06471, -6.810287, 0;                 !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  B-00_011-E-F-105,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.56471, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  11.56471, -7.910286, 0,                 !- X,Y,Z Vertex 2 {m}
  16.89971, -7.910286, 0;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  B-00_012-E-F-109,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -6.400286, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -3.670286, 0,                !- X,Y,Z Vertex 2 {m}
  -1.085287, -3.670286, 0,                !- X,Y,Z Vertex 3 {m}
  -1.085287, -6.400286, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_015-E-F-118,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -15.26029, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -11.76029, 0,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -11.76029, 0,                !- X,Y,Z Vertex 3 {m}
  -2.735287, -15.26029, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_015-E-F-119,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -15.86029, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -15.26029, 0,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -15.26029, 0,                !- X,Y,Z Vertex 3 {m}
  -2.735287, -15.86029, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_016-E-F-125,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.164713, -19.67529, 0,                 !- X,Y,Z Vertex 1 {m}
  1.164713, -17.88029, 0,                 !- X,Y,Z Vertex 2 {m}
  3.064713, -17.88029, 0,                 !- X,Y,Z Vertex 3 {m}
  3.064713, -19.67529, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_016-E-F-126,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.064713, -19.67529, 0,                 !- X,Y,Z Vertex 1 {m}
  3.064713, -17.88029, 0,                 !- X,Y,Z Vertex 2 {m}
  5.624713, -17.88029, 0,                 !- X,Y,Z Vertex 3 {m}
  5.624713, -19.67529, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_017-E-F-133,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -3.935287, 0,                 !- X,Y,Z Vertex 1 {m}
  5.414713, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  8.714713, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  8.714713, -3.935287, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_018-E-F-138,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.714713, -3.935287, 0,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  13.81471, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  13.81471, -6.610286, 0,                 !- X,Y,Z Vertex 4 {m}
  11.56471, -6.610286, 0,                 !- X,Y,Z Vertex 5 {m}
  11.56471, -3.935287, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  B-00_019-E-F-142,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.735287, -13.30029, 0,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -8.085286, 0,                !- X,Y,Z Vertex 2 {m}
  -0.01028702, -8.085286, 0,              !- X,Y,Z Vertex 3 {m}
  -0.01028702, -13.30029, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_020-E-F-147,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.81471, -7.910286, 0,                 !- X,Y,Z Vertex 1 {m}
  13.81471, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  16.89971, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  16.89971, -7.910286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_021-E-F-152,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -15.86029, 0,                !- X,Y,Z Vertex 1 {m}
  -14.32279, 3.234714, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.410287, 3.234714, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.410287, -15.86029, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_022-E-F-160,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.214713, -3.670286, 0,                 !- X,Y,Z Vertex 1 {m}
  3.214713, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  5.414713, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  5.414713, -3.670286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_022-E-F-161,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.064713, -3.670286, 0,                 !- X,Y,Z Vertex 1 {m}
  1.064713, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  3.214713, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  3.214713, -3.670286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_022-E-F-162,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.085287, -3.670286, 0,                !- X,Y,Z Vertex 1 {m}
  -1.085287, -0.5602865, 0,               !- X,Y,Z Vertex 2 {m}
  1.064713, -0.5602865, 0,                !- X,Y,Z Vertex 3 {m}
  1.064713, -3.670286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-167,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -15.86029, 0,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -14.26429, 0,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -14.26429, 0,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -15.86029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-168,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -14.26429, 0,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -9.124287, 0,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -9.124287, 0,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -14.26429, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-169,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -9.124287, 0,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -6.810287, 0,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -6.810287, 0,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -9.124287, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-170,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.544713, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  8.544713, -15.86029, 0,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -15.86029, 0,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -6.810287, 0,                 !- X,Y,Z Vertex 4 {m}
  10.06471, -6.810287, 0,                 !- X,Y,Z Vertex 5 {m}
  10.06471, -23.63029, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-171,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -6.810287, 0,                 !- X,Y,Z Vertex 1 {m}
  5.414713, -3.935287, 0,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -3.935287, 0,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -6.810287, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-172,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -8.085286, 0,                 !- X,Y,Z Vertex 1 {m}
  5.414713, -6.810287, 0,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -6.810287, 0,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -8.085286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_023-E-F-173,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -8.085286, 0,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -6.400286, 0,                !- X,Y,Z Vertex 2 {m}
  5.414713, -6.400286, 0,                 !- X,Y,Z Vertex 3 {m}
  5.414713, -8.085286, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-187,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -10.30529, 0,              !- X,Y,Z Vertex 1 {m}
  -0.01028702, -8.085286, 0,              !- X,Y,Z Vertex 2 {m}
  2.064713, -8.085286, 0,                 !- X,Y,Z Vertex 3 {m}
  2.064713, -10.30529, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-188,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -12.51029, 0,              !- X,Y,Z Vertex 1 {m}
  -0.01028702, -10.30529, 0,              !- X,Y,Z Vertex 2 {m}
  2.064713, -10.30529, 0,                 !- X,Y,Z Vertex 3 {m}
  2.064713, -12.51029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-189,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.964713, -15.86029, 0,                 !- X,Y,Z Vertex 1 {m}
  0.964713, -12.51029, 0,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -12.51029, 0,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -15.86029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-190,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -15.86029, 0,              !- X,Y,Z Vertex 1 {m}
  -0.01028702, -15.31029, 0,              !- X,Y,Z Vertex 2 {m}
  0.964713, -15.31029, 0,                 !- X,Y,Z Vertex 3 {m}
  0.964713, -15.86029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-191,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -15.31029, 0,              !- X,Y,Z Vertex 1 {m}
  -0.01028702, -12.51029, 0,              !- X,Y,Z Vertex 2 {m}
  0.964713, -12.51029, 0,                 !- X,Y,Z Vertex 3 {m}
  0.964713, -15.31029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-192,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.064713, -12.51029, 0,                 !- X,Y,Z Vertex 1 {m}
  2.064713, -8.085286, 0,                 !- X,Y,Z Vertex 2 {m}
  3.589713, -8.085286, 0,                 !- X,Y,Z Vertex 3 {m}
  3.589713, -12.51029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_024-E-F-193,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.589713, -12.51029, 0,                 !- X,Y,Z Vertex 1 {m}
  3.589713, -8.085286, 0,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -8.085286, 0,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -12.51029, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_025-E-F-228,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.164713, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  1.164713, -19.67529, 0,                 !- X,Y,Z Vertex 2 {m}
  5.624713, -19.67529, 0,                 !- X,Y,Z Vertex 3 {m}
  5.624713, -17.88029, 0,                 !- X,Y,Z Vertex 4 {m}
  1.164713, -17.88029, 0,                 !- X,Y,Z Vertex 5 {m}
  1.164713, -15.86029, 0,                 !- X,Y,Z Vertex 6 {m}
  8.544713, -15.86029, 0,                 !- X,Y,Z Vertex 7 {m}
  8.544713, -23.63029, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  B-00_025-E-F-229,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 0,                !- X,Y,Z Vertex 1 {m}
  -14.32279, -15.86029, 0,                !- X,Y,Z Vertex 2 {m}
  1.164713, -15.86029, 0,                 !- X,Y,Z Vertex 3 {m}
  1.164713, -23.63029, 0,                 !- X,Y,Z Vertex 4 {m}
  -11.82279, -23.63029, 0,                !- X,Y,Z Vertex 5 {m}
  -12.00113, -23.62392, 0,                !- X,Y,Z Vertex 6 {m}
  -12.17857, -23.60484, 0,                !- X,Y,Z Vertex 7 {m}
  -12.3542, -23.57315, 0,                 !- X,Y,Z Vertex 8 {m}
  -12.52712, -23.52902, 0,                !- X,Y,Z Vertex 9 {m}
  -12.69645, -23.47266, 0,                !- X,Y,Z Vertex 10 {m}
  -12.86132, -23.40437, 0,                !- X,Y,Z Vertex 11 {m}
  -13.02091, -23.32448, 0,                !- X,Y,Z Vertex 12 {m}
  -13.17439, -23.23342, 0,                !- X,Y,Z Vertex 13 {m}
  -13.32098, -23.13164, 0,                !- X,Y,Z Vertex 14 {m}
  -13.45994, -23.01966, 0,                !- X,Y,Z Vertex 15 {m}
  -13.59055, -22.89805, 0,                !- X,Y,Z Vertex 16 {m}
  -13.71216, -22.76744, 0,                !- X,Y,Z Vertex 17 {m}
  -13.82414, -22.62848, 0,                !- X,Y,Z Vertex 18 {m}
  -13.92592, -22.48189, 0,                !- X,Y,Z Vertex 19 {m}
  -14.01698, -22.32841, 0,                !- X,Y,Z Vertex 20 {m}
  -14.09687, -22.16882, 0,                !- X,Y,Z Vertex 21 {m}
  -14.16516, -22.00395, 0,                !- X,Y,Z Vertex 22 {m}
  -14.22152, -21.83462, 0,                !- X,Y,Z Vertex 23 {m}
  -14.26565, -21.6617, 0,                 !- X,Y,Z Vertex 24 {m}
  -14.29734, -21.48607, 0,                !- X,Y,Z Vertex 25 {m}
  -14.31642, -21.30863, 0;                !- X,Y,Z Vertex 26 {m}

BuildingSurface:Detailed,
  B-01_010-E-F-306,                       !- Name
  Floor,                                  !- Surface Type
  Raised Floor,                           !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.930287, 22.28471, 4.5,               !- X,Y,Z Vertex 1 {m}
  -6.930287, 25.28471, 4.5,               !- X,Y,Z Vertex 2 {m}
  16.89971, 25.28471, 4.5,                !- X,Y,Z Vertex 3 {m}
  16.89971, 22.28471, 4.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_001-E-F-415,                       !- Name
  Floor,                                  !- Surface Type
  Slab on Grade,                          !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 3.234714, -4,                !- X,Y,Z Vertex 1 {m}
  -14.32279, 22.28471, -4,                !- X,Y,Z Vertex 2 {m}
  16.89971, 22.28471, -4,                 !- X,Y,Z Vertex 3 {m}
  16.89971, 3.234714, -4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_002-E-W-13,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, -0.5602865, 0,                !- X,Y,Z Vertex 1 {m}
  16.89971, 6.489714, 0,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 6.489714, 4.5,                !- X,Y,Z Vertex 3 {m}
  16.89971, -0.5602865, 4.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_002-E-W-13-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  Doors_ver01 : SIM_INT_SLD,              !- Construction Name
  E-00_002-E-W-13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.89971, 3.414714, 0,                  !- X,Y,Z Vertex 1 {m}
  16.89971, 4.164713, 0,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 4.164713, 2.3,                !- X,Y,Z Vertex 3 {m}
  16.89971, 3.414714, 2.3;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_002-E-W-13-W-2,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  E-00_002-E-W-13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.89971, 0.5647135, 0.8,               !- X,Y,Z Vertex 1 {m}
  16.89971, 2.564713, 0.8,                !- X,Y,Z Vertex 2 {m}
  16.89971, 2.564713, 2.3,                !- X,Y,Z Vertex 3 {m}
  16.89971, 0.5647135, 2.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_006-E-W-44,                        !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 6.489714, 0,                  !- X,Y,Z Vertex 1 {m}
  16.89971, 12.03971, 0,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 12.03971, 2.29357,            !- X,Y,Z Vertex 3 {m}
  16.89971, 10.66086, 2.29357;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_006-E-W-45,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 6.489714, -9.745804e-015,     !- X,Y,Z Vertex 1 {m}
  16.89971, 10.66086, 2.29357,            !- X,Y,Z Vertex 2 {m}
  16.89971, 12.03971, 2.29357,            !- X,Y,Z Vertex 3 {m}
  16.89971, 12.03971, 4.5,                !- X,Y,Z Vertex 4 {m}
  16.89971, 6.489714, 4.5;                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  E-00_010-E-W-98,                        !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 12.03971, 0,                  !- X,Y,Z Vertex 1 {m}
  16.89971, 22.28471, 0,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 22.28471, 4.5,                !- X,Y,Z Vertex 3 {m}
  16.89971, 17.98471, 4.5,                !- X,Y,Z Vertex 4 {m}
  16.89971, 16.26086, 2.29357,            !- X,Y,Z Vertex 5 {m}
  16.89971, 12.03971, 2.29357;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  E-00_010-E-W-99,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 12.03971, 2.29357,            !- X,Y,Z Vertex 1 {m}
  16.89971, 16.26086, 2.29357,            !- X,Y,Z Vertex 2 {m}
  16.89971, 17.98471, 4.5,                !- X,Y,Z Vertex 3 {m}
  16.89971, 12.03971, 4.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_011-E-W-106,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.56471, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  16.89971, -7.910286, 0,                 !- X,Y,Z Vertex 2 {m}
  16.89971, -7.910286, 4.5,               !- X,Y,Z Vertex 3 {m}
  11.56471, -23.63029, 4.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_020-E-W-148,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, -7.910286, 0,                 !- X,Y,Z Vertex 1 {m}
  16.89971, -0.5602865, 0,                !- X,Y,Z Vertex 2 {m}
  16.89971, -0.5602865, 4.5,              !- X,Y,Z Vertex 3 {m}
  16.89971, -7.910286, 4.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_002-E-W-243,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, -0.5602865, 4.5,              !- X,Y,Z Vertex 1 {m}
  16.89971, 6.489714, 4.5,                !- X,Y,Z Vertex 2 {m}
  16.89971, 6.489714, 9,                  !- X,Y,Z Vertex 3 {m}
  16.89971, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_002-E-W-243-W-1,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  E-01_002-E-W-243,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.89971, 3.864714, 5.3,                !- X,Y,Z Vertex 1 {m}
  16.89971, 5.864714, 5.3,                !- X,Y,Z Vertex 2 {m}
  16.89971, 5.864714, 6.3,                !- X,Y,Z Vertex 3 {m}
  16.89971, 3.864714, 6.3;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_006-E-W-268,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 6.489714, 4.5,                !- X,Y,Z Vertex 1 {m}
  16.89971, 12.03971, 4.5,                !- X,Y,Z Vertex 2 {m}
  16.89971, 12.03971, 9,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 6.489714, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_010-E-W-307,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 12.03971, 4.5,                !- X,Y,Z Vertex 1 {m}
  16.89971, 25.28471, 4.5,                !- X,Y,Z Vertex 2 {m}
  16.89971, 25.28471, 9,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 12.03971, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_011-E-W-322,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.56471, -23.63029, 4.5,               !- X,Y,Z Vertex 1 {m}
  16.89971, -7.910286, 4.5,               !- X,Y,Z Vertex 2 {m}
  16.89971, -7.910286, 9,                 !- X,Y,Z Vertex 3 {m}
  11.56471, -23.63029, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_011-E-W-323,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, -7.910286, 4.5,               !- X,Y,Z Vertex 1 {m}
  16.89971, -3.935287, 4.5,               !- X,Y,Z Vertex 2 {m}
  16.89971, -3.935287, 9,                 !- X,Y,Z Vertex 3 {m}
  16.89971, -7.910286, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_024-E-W-382,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, -3.935287, 4.5,               !- X,Y,Z Vertex 1 {m}
  16.89971, -0.5602865, 4.5,              !- X,Y,Z Vertex 2 {m}
  16.89971, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  16.89971, -3.935287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-B1_001-E-W-414,                       !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.89971, 3.234714, -4,                 !- X,Y,Z Vertex 1 {m}
  16.89971, 22.28471, -4,                 !- X,Y,Z Vertex 2 {m}
  16.89971, 22.28471, 0,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 3.234714, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-77,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.930287, 22.28471, 0,                 !- X,Y,Z Vertex 1 {m}
  -6.930287, 22.28471, 4.5,               !- X,Y,Z Vertex 2 {m}
  16.89971, 22.28471, 4.5,                !- X,Y,Z Vertex 3 {m}
  16.89971, 22.28471, 0;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-1,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 22.28471, 1.157,              !- X,Y,Z Vertex 1 {m}
  7.071713, 22.28471, 3.473,              !- X,Y,Z Vertex 2 {m}
  7.807713, 22.28471, 3.473,              !- X,Y,Z Vertex 3 {m}
  7.807713, 22.28471, 1.157;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-10,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 22.28471, 3.487,              !- X,Y,Z Vertex 1 {m}
  4.078713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  4.807713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  4.807713, 22.28471, 3.487;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-11,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 22.28471, 3.487,              !- X,Y,Z Vertex 1 {m}
  7.071713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  7.807713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  7.807713, 22.28471, 3.487;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-12,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 22.28471, 1.157,              !- X,Y,Z Vertex 1 {m}
  4.078713, 22.28471, 3.473,              !- X,Y,Z Vertex 2 {m}
  4.807713, 22.28471, 3.473,              !- X,Y,Z Vertex 3 {m}
  4.807713, 22.28471, 1.157;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-13,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 22.28471, 3.487,              !- X,Y,Z Vertex 1 {m}
  11.57871, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  12.30771, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  12.30771, 22.28471, 3.487;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-14,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 22.28471, 1.157,              !- X,Y,Z Vertex 1 {m}
  11.57871, 22.28471, 3.473,              !- X,Y,Z Vertex 2 {m}
  12.30771, 22.28471, 3.473,              !- X,Y,Z Vertex 3 {m}
  12.30771, 22.28471, 1.157;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-15,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.856287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.856287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  -6.449287, 22.28471, 3.786,             !- X,Y,Z Vertex 3 {m}
  -6.449287, 22.28471, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-16,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.421287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.421287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  -4.949287, 22.28471, 3.786,             !- X,Y,Z Vertex 3 {m}
  -4.949287, 22.28471, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-17,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.32171, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  12.32171, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  13.05771, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  13.05771, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-18,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.07171, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  13.07171, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  14.55771, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  14.55771, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-19,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.678287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -2.678287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  -1.942287, 22.28471, 3.786,             !- X,Y,Z Vertex 3 {m}
  -1.942287, 22.28471, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-2,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 22.28471, 1.157,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 22.28471, 3.473,             !- X,Y,Z Vertex 2 {m}
  0.307713, 22.28471, 3.473,              !- X,Y,Z Vertex 3 {m}
  0.307713, 22.28471, 1.157;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-20,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.928287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -1.928287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  -0.442287, 22.28471, 3.786,             !- X,Y,Z Vertex 3 {m}
  -0.442287, 22.28471, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-21,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.321713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  0.321713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  1.057713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  1.057713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-22,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.821713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  4.821713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  5.557713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  5.557713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-23,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.571713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  5.571713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  7.057713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  7.057713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-24,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.821713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  7.821713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  8.557713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  8.557713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-25,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 22.28471, 1.143,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 22.28471, 1.143,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 22.28471, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-26,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  4.078713, 22.28471, 1.143,              !- X,Y,Z Vertex 2 {m}
  4.807713, 22.28471, 1.143,              !- X,Y,Z Vertex 3 {m}
  4.807713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-27,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  11.57871, 22.28471, 1.143,              !- X,Y,Z Vertex 2 {m}
  12.30771, 22.28471, 1.143,              !- X,Y,Z Vertex 3 {m}
  12.30771, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-3,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  7.071713, 22.28471, 1.143,              !- X,Y,Z Vertex 2 {m}
  7.807713, 22.28471, 1.143,              !- X,Y,Z Vertex 3 {m}
  7.807713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-4,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 22.28471, 0.814,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 22.28471, 1.143,             !- X,Y,Z Vertex 2 {m}
  0.307713, 22.28471, 1.143,              !- X,Y,Z Vertex 3 {m}
  0.307713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-5,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.571713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  8.571713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  10.05071, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  10.05071, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-6,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.071713, 22.28471, 0.814,              !- X,Y,Z Vertex 1 {m}
  1.071713, 22.28471, 3.786,              !- X,Y,Z Vertex 2 {m}
  2.550713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  2.550713, 22.28471, 0.814;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-7,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 22.28471, 3.487,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 22.28471, 3.786,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 22.28471, 3.487;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-8,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 22.28471, 3.487,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 22.28471, 3.786,             !- X,Y,Z Vertex 2 {m}
  0.307713, 22.28471, 3.786,              !- X,Y,Z Vertex 3 {m}
  0.307713, 22.28471, 3.487;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-77-W-9,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-00_010-E-W-77,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 22.28471, 1.157,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 22.28471, 3.473,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 22.28471, 3.473,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 22.28471, 1.157;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-78,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -14.32279, 14.69971, 3.6,               !- X,Y,Z Vertex 2 {m}
  -13.02279, 14.69971, 3.6,               !- X,Y,Z Vertex 3 {m}
  -13.02279, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-78-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-78,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.31669, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -14.31669, 14.69971, 3.593904,          !- X,Y,Z Vertex 2 {m}
  -13.02888, 14.69971, 3.593904,          !- X,Y,Z Vertex 3 {m}
  -13.02888, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-79,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 14.69971, 3.6,               !- X,Y,Z Vertex 1 {m}
  -14.32279, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -13.02279, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -13.02279, 14.69971, 3.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-79-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-79,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.02888, 14.69971, 3.606096,          !- X,Y,Z Vertex 1 {m}
  -14.31669, 14.69971, 3.606096,          !- X,Y,Z Vertex 2 {m}
  -14.31669, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -13.02888, 14.69971, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-82,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02279, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -13.02279, 14.69971, 2.7,               !- X,Y,Z Vertex 2 {m}
  -12.22279, 14.69971, 2.7,               !- X,Y,Z Vertex 3 {m}
  -12.22279, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-82-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-82,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.01669, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -13.01669, 14.69971, 2.693904,          !- X,Y,Z Vertex 2 {m}
  -12.22888, 14.69971, 2.693904,          !- X,Y,Z Vertex 3 {m}
  -12.22888, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-83,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02279, 14.69971, 2.7,               !- X,Y,Z Vertex 1 {m}
  -13.02279, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -12.22279, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -12.22279, 14.69971, 2.7;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-83-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-83,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.01669, 14.69971, 2.706096,          !- X,Y,Z Vertex 1 {m}
  -13.01669, 14.69971, 4.493904,          !- X,Y,Z Vertex 2 {m}
  -12.22888, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -12.22888, 14.69971, 2.706096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-84,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.22279, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -12.22279, 14.69971, 1.6,               !- X,Y,Z Vertex 2 {m}
  -10.92279, 14.69971, 1.6,               !- X,Y,Z Vertex 3 {m}
  -10.92279, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-84-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-84,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.21669, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -12.21669, 14.69971, 1.593904,          !- X,Y,Z Vertex 2 {m}
  -10.92888, 14.69971, 1.593904,          !- X,Y,Z Vertex 3 {m}
  -10.92888, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-85,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.22279, 14.69971, 1.6,               !- X,Y,Z Vertex 1 {m}
  -12.22279, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -10.92279, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -10.92279, 14.69971, 1.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-85-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-85,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.21669, 14.69971, 1.606096,          !- X,Y,Z Vertex 1 {m}
  -12.21669, 14.69971, 4.493904,          !- X,Y,Z Vertex 2 {m}
  -10.92888, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -10.92888, 14.69971, 1.606096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-86,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 2.333333,          !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 2.333333,          !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-86-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-86,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.91669, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 2.327237,          !- X,Y,Z Vertex 2 {m}
  -9.606383, 14.69971, 2.327237,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-87,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 2.333333,          !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 3.5,               !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 3.5,               !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 2.333333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-87-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-87,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.606383, 14.69971, 2.339429,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 2.339429,          !- X,Y,Z Vertex 2 {m}
  -10.91669, 14.69971, 3.493904,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 3.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-88,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 3.5,               !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-88-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-88,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.606383, 14.69971, 3.506096,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 3.506096,          !- X,Y,Z Vertex 2 {m}
  -10.91669, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-89,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 2.333333,          !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 2.333333,          !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-89-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-89,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.594191, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 2.327237,          !- X,Y,Z Vertex 2 {m}
  -8.406383, 14.69971, 2.327237,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-90,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 2.333333,          !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 3.5,               !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 3.5,               !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 2.333333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-90-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-90,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.406383, 14.69971, 2.339429,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 2.339429,          !- X,Y,Z Vertex 2 {m}
  -9.594191, 14.69971, 3.493904,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 3.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-91,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 3.5,               !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-91-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-91,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.406383, 14.69971, 3.506096,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 3.506096,          !- X,Y,Z Vertex 2 {m}
  -9.594191, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-92,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 2.333333,          !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 2.333333,          !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-92-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-92,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 2.327237,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 2.327237,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-93,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 2.333333,          !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 3.5,               !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 3.5,               !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 2.333333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-93-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-93,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 2.339429,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 3.493904,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 3.493904,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 2.339429;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-94,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 3.5,               !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-94-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-94,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 3.506096,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 4.493904,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 3.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-95,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 2.333333,          !- X,Y,Z Vertex 2 {m}
  -6.930287, 14.69971, 2.333333,          !- X,Y,Z Vertex 3 {m}
  -6.930287, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-95-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-95,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 2.327237,          !- X,Y,Z Vertex 2 {m}
  -6.936383, 14.69971, 2.327237,          !- X,Y,Z Vertex 3 {m}
  -6.936383, 14.69971, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-96,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 2.333333,          !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 3.5,               !- X,Y,Z Vertex 2 {m}
  -6.930287, 14.69971, 3.5,               !- X,Y,Z Vertex 3 {m}
  -6.930287, 14.69971, 2.333333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-96-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-96,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 2.339429,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 3.493904,          !- X,Y,Z Vertex 2 {m}
  -6.936383, 14.69971, 3.493904,          !- X,Y,Z Vertex 3 {m}
  -6.936383, 14.69971, 2.339429;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_010-E-W-97,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 3.5,               !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -6.930287, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -6.930287, 14.69971, 3.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_010-E-W-97-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-00_010-E-W-97,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 3.506096,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 4.493904,          !- X,Y,Z Vertex 2 {m}
  -6.936383, 14.69971, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -6.936383, 14.69971, 3.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-284,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.930287, 25.28471, 4.5,               !- X,Y,Z Vertex 1 {m}
  -6.930287, 25.28471, 9,                 !- X,Y,Z Vertex 2 {m}
  16.89971, 25.28471, 9,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 25.28471, 4.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-1,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 25.28471, 5.657,              !- X,Y,Z Vertex 1 {m}
  7.071713, 25.28471, 7.973,              !- X,Y,Z Vertex 2 {m}
  7.807713, 25.28471, 7.973,              !- X,Y,Z Vertex 3 {m}
  7.807713, 25.28471, 5.657;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-10,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 25.28471, 7.987,              !- X,Y,Z Vertex 1 {m}
  4.078713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  4.807713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  4.807713, 25.28471, 7.987;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-11,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 25.28471, 7.987,              !- X,Y,Z Vertex 1 {m}
  7.071713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  7.807713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  7.807713, 25.28471, 7.987;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-12,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 25.28471, 5.657,              !- X,Y,Z Vertex 1 {m}
  4.078713, 25.28471, 7.973,              !- X,Y,Z Vertex 2 {m}
  4.807713, 25.28471, 7.973,              !- X,Y,Z Vertex 3 {m}
  4.807713, 25.28471, 5.657;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-13,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 25.28471, 7.987,              !- X,Y,Z Vertex 1 {m}
  11.57871, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  12.30771, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  12.30771, 25.28471, 7.987;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-14,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 25.28471, 5.657,              !- X,Y,Z Vertex 1 {m}
  11.57871, 25.28471, 7.973,              !- X,Y,Z Vertex 2 {m}
  12.30771, 25.28471, 7.973,              !- X,Y,Z Vertex 3 {m}
  12.30771, 25.28471, 5.657;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-15,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.856287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.856287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  -6.449287, 25.28471, 8.286,             !- X,Y,Z Vertex 3 {m}
  -6.449287, 25.28471, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-16,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.421287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.421287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  -4.949287, 25.28471, 8.286,             !- X,Y,Z Vertex 3 {m}
  -4.949287, 25.28471, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-17,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.32171, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  12.32171, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  13.05771, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  13.05771, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-18,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.07171, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  13.07171, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  14.55771, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  14.55771, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-19,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.678287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -2.678287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  -1.942287, 25.28471, 8.286,             !- X,Y,Z Vertex 3 {m}
  -1.942287, 25.28471, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-2,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 25.28471, 5.657,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 25.28471, 7.973,             !- X,Y,Z Vertex 2 {m}
  0.307713, 25.28471, 7.973,              !- X,Y,Z Vertex 3 {m}
  0.307713, 25.28471, 5.657;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-20,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.928287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -1.928287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  -0.442287, 25.28471, 8.286,             !- X,Y,Z Vertex 3 {m}
  -0.442287, 25.28471, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-21,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.321713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  0.321713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  1.057713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  1.057713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-22,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.821713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  4.821713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  5.557713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  5.557713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-23,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.571713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  5.571713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  7.057713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  7.057713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-24,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.821713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  7.821713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  8.557713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  8.557713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-25,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 25.28471, 5.643,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 25.28471, 5.643,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 25.28471, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-26,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.078713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  4.078713, 25.28471, 5.643,              !- X,Y,Z Vertex 2 {m}
  4.807713, 25.28471, 5.643,              !- X,Y,Z Vertex 3 {m}
  4.807713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-27,                  !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.57871, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  11.57871, 25.28471, 5.643,              !- X,Y,Z Vertex 2 {m}
  12.30771, 25.28471, 5.643,              !- X,Y,Z Vertex 3 {m}
  12.30771, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-3,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.071713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  7.071713, 25.28471, 5.643,              !- X,Y,Z Vertex 2 {m}
  7.807713, 25.28471, 5.643,              !- X,Y,Z Vertex 3 {m}
  7.807713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-4,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 25.28471, 5.314,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 25.28471, 5.643,             !- X,Y,Z Vertex 2 {m}
  0.307713, 25.28471, 5.643,              !- X,Y,Z Vertex 3 {m}
  0.307713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-5,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.571713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  8.571713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  10.05071, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  10.05071, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-6,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.071713, 25.28471, 5.314,              !- X,Y,Z Vertex 1 {m}
  1.071713, 25.28471, 8.286,              !- X,Y,Z Vertex 2 {m}
  2.550713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  2.550713, 25.28471, 5.314;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-7,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 25.28471, 7.987,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 25.28471, 8.286,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 25.28471, 7.987;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-8,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.428287, 25.28471, 7.987,             !- X,Y,Z Vertex 1 {m}
  -0.428287, 25.28471, 8.286,             !- X,Y,Z Vertex 2 {m}
  0.307713, 25.28471, 8.286,              !- X,Y,Z Vertex 3 {m}
  0.307713, 25.28471, 7.987;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-284-W-9,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  N-01_010-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.421287, 25.28471, 5.657,             !- X,Y,Z Vertex 1 {m}
  -3.421287, 25.28471, 7.973,             !- X,Y,Z Vertex 2 {m}
  -2.692287, 25.28471, 7.973,             !- X,Y,Z Vertex 3 {m}
  -2.692287, 25.28471, 5.657;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-285,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.955287, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -6.955287, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -6.930287, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -6.930287, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-286,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -14.32279, 14.69971, 8.1,               !- X,Y,Z Vertex 2 {m}
  -13.02279, 14.69971, 8.1,               !- X,Y,Z Vertex 3 {m}
  -13.02279, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-286-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-286,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.31669, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -14.31669, 14.69971, 8.093904,          !- X,Y,Z Vertex 2 {m}
  -13.02888, 14.69971, 8.093904,          !- X,Y,Z Vertex 3 {m}
  -13.02888, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-287,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 14.69971, 8.1,               !- X,Y,Z Vertex 1 {m}
  -14.32279, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -13.02279, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -13.02279, 14.69971, 8.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-287-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-287,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.02888, 14.69971, 8.106096,          !- X,Y,Z Vertex 1 {m}
  -14.31669, 14.69971, 8.106096,          !- X,Y,Z Vertex 2 {m}
  -14.31669, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -13.02888, 14.69971, 8.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-290,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02279, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -13.02279, 14.69971, 7.2,               !- X,Y,Z Vertex 2 {m}
  -12.22279, 14.69971, 7.2,               !- X,Y,Z Vertex 3 {m}
  -12.22279, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-290-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-290,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.01669, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -13.01669, 14.69971, 7.193904,          !- X,Y,Z Vertex 2 {m}
  -12.22888, 14.69971, 7.193904,          !- X,Y,Z Vertex 3 {m}
  -12.22888, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-291,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02279, 14.69971, 7.2,               !- X,Y,Z Vertex 1 {m}
  -13.02279, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -12.22279, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -12.22279, 14.69971, 7.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-291-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-291,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.01669, 14.69971, 7.206096,          !- X,Y,Z Vertex 1 {m}
  -13.01669, 14.69971, 8.993904,          !- X,Y,Z Vertex 2 {m}
  -12.22888, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -12.22888, 14.69971, 7.206096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-292,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.22279, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -12.22279, 14.69971, 6.1,               !- X,Y,Z Vertex 2 {m}
  -10.92279, 14.69971, 6.1,               !- X,Y,Z Vertex 3 {m}
  -10.92279, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-292-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-292,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.21669, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -12.21669, 14.69971, 6.093904,          !- X,Y,Z Vertex 2 {m}
  -10.92888, 14.69971, 6.093904,          !- X,Y,Z Vertex 3 {m}
  -10.92888, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-293,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.22279, 14.69971, 6.1,               !- X,Y,Z Vertex 1 {m}
  -12.22279, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -10.92279, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -10.92279, 14.69971, 6.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-293-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-293,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.21669, 14.69971, 6.106096,          !- X,Y,Z Vertex 1 {m}
  -12.21669, 14.69971, 8.993904,          !- X,Y,Z Vertex 2 {m}
  -10.92888, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -10.92888, 14.69971, 6.106096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-294,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 6.833333,          !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 6.833333,          !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-294-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-294,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.91669, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 6.827237,          !- X,Y,Z Vertex 2 {m}
  -9.606383, 14.69971, 6.827237,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-295,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 6.833333,          !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 8,                 !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 8,                 !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 6.833333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-295-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-295,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.606383, 14.69971, 6.839429,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 6.839429,          !- X,Y,Z Vertex 2 {m}
  -10.91669, 14.69971, 7.993904,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 7.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-296,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.92279, 14.69971, 8,                 !- X,Y,Z Vertex 1 {m}
  -10.92279, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -9.600287, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -9.600287, 14.69971, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-296-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-296,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.606383, 14.69971, 8.006096,          !- X,Y,Z Vertex 1 {m}
  -10.91669, 14.69971, 8.006096,          !- X,Y,Z Vertex 2 {m}
  -10.91669, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -9.606383, 14.69971, 8.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-297,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 6.833333,          !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 6.833333,          !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-297-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-297,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.594191, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 6.827237,          !- X,Y,Z Vertex 2 {m}
  -8.406383, 14.69971, 6.827237,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-298,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 6.833333,          !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 8,                 !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 8,                 !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 6.833333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-298-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-298,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.406383, 14.69971, 6.839429,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 6.839429,          !- X,Y,Z Vertex 2 {m}
  -9.594191, 14.69971, 7.993904,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 7.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-299,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.600287, 14.69971, 8,                 !- X,Y,Z Vertex 1 {m}
  -9.600287, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -8.400287, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -8.400287, 14.69971, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-299-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.406383, 14.69971, 8.006096,          !- X,Y,Z Vertex 1 {m}
  -9.594191, 14.69971, 8.006096,          !- X,Y,Z Vertex 2 {m}
  -9.594191, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -8.406383, 14.69971, 8.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-300,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 6.833333,          !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 6.833333,          !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-300-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-300,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 6.827237,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 6.827237,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-301,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 6.833333,          !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 8,                 !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 8,                 !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 6.833333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-301-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-301,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 6.839429,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 7.993904,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 7.993904,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 6.839429;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-302,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.400287, 14.69971, 8,                 !- X,Y,Z Vertex 1 {m}
  -8.400287, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -7.677787, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -7.677787, 14.69971, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-302-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-302,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.394191, 14.69971, 8.006096,          !- X,Y,Z Vertex 1 {m}
  -8.394191, 14.69971, 8.993904,          !- X,Y,Z Vertex 2 {m}
  -7.683883, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -7.683883, 14.69971, 8.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-303,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 6.833333,          !- X,Y,Z Vertex 2 {m}
  -6.955287, 14.69971, 6.833333,          !- X,Y,Z Vertex 3 {m}
  -6.955287, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-303-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-303,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 6.827237,          !- X,Y,Z Vertex 2 {m}
  -6.961383, 14.69971, 6.827237,          !- X,Y,Z Vertex 3 {m}
  -6.961383, 14.69971, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-304,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 6.833333,          !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 8,                 !- X,Y,Z Vertex 2 {m}
  -6.955287, 14.69971, 8,                 !- X,Y,Z Vertex 3 {m}
  -6.955287, 14.69971, 6.833333;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-304-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-304,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 6.839429,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 7.993904,          !- X,Y,Z Vertex 2 {m}
  -6.961383, 14.69971, 7.993904,          !- X,Y,Z Vertex 3 {m}
  -6.961383, 14.69971, 6.839429;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_010-E-W-305,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.677787, 14.69971, 8,                 !- X,Y,Z Vertex 1 {m}
  -7.677787, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -6.955287, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -6.955287, 14.69971, 8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_010-E-W-305-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  N-01_010-E-W-305,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.671691, 14.69971, 8.006096,          !- X,Y,Z Vertex 1 {m}
  -7.671691, 14.69971, 8.993904,          !- X,Y,Z Vertex 2 {m}
  -6.961383, 14.69971, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -6.961383, 14.69971, 8.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-B1_001-E-W-411,                       !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 22.28471, -4,                !- X,Y,Z Vertex 1 {m}
  -14.32279, 22.28471, 0,                 !- X,Y,Z Vertex 2 {m}
  16.89971, 22.28471, 0,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 22.28471, -4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_009-E-W-65,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.06471, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  11.56471, -23.63029, 0,                 !- X,Y,Z Vertex 2 {m}
  11.56471, -23.63029, 4.5,               !- X,Y,Z Vertex 3 {m}
  10.06471, -23.63029, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_009-E-W-65-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  S-00_009-E-W-65,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.07081, -23.63029, 4.493904,          !- X,Y,Z Vertex 1 {m}
  10.07081, -23.63029, 0.006096,          !- X,Y,Z Vertex 2 {m}
  11.55862, -23.63029, 0.006096,          !- X,Y,Z Vertex 3 {m}
  11.55862, -23.63029, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_023-E-W-166,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.544713, -23.63029, 0,                 !- X,Y,Z Vertex 1 {m}
  10.06471, -23.63029, 0,                 !- X,Y,Z Vertex 2 {m}
  10.06471, -23.63029, 4.5,               !- X,Y,Z Vertex 3 {m}
  8.544713, -23.63029, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_023-E-W-166-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  S-00_023-E-W-166,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.550809, -23.63029, 4.493904,          !- X,Y,Z Vertex 1 {m}
  8.550809, -23.63029, 0.006096,          !- X,Y,Z Vertex 2 {m}
  10.05862, -23.63029, 0.006096,          !- X,Y,Z Vertex 3 {m}
  10.05862, -23.63029, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-204,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.82279, -23.63029, 0,                !- X,Y,Z Vertex 1 {m}
  8.544713, -23.63029, 0,                 !- X,Y,Z Vertex 2 {m}
  8.544713, -23.63029, 4.5,               !- X,Y,Z Vertex 3 {m}
  -11.82279, -23.63029, 4.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_025-E-W-204-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  S-00_025-E-W-204,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.81669, -23.63029, 0.006096,         !- X,Y,Z Vertex 1 {m}
  8.538617, -23.63029, 0.006096,          !- X,Y,Z Vertex 2 {m}
  8.538617, -23.63029, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -11.81669, -23.63029, 4.493904;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-206,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.00113, -23.62392, 0,                !- X,Y,Z Vertex 1 {m}
  -11.82279, -23.63029, 0,                !- X,Y,Z Vertex 2 {m}
  -11.82279, -23.63029, 4.5,              !- X,Y,Z Vertex 3 {m}
  -12.00113, -23.62392, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-207,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.17857, -23.60484, 0,                !- X,Y,Z Vertex 1 {m}
  -12.00113, -23.62392, 0,                !- X,Y,Z Vertex 2 {m}
  -12.00113, -23.62392, 4.5,              !- X,Y,Z Vertex 3 {m}
  -12.17857, -23.60484, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-208,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3542, -23.57315, 0,                 !- X,Y,Z Vertex 1 {m}
  -12.17857, -23.60484, 0,                !- X,Y,Z Vertex 2 {m}
  -12.17857, -23.60484, 4.5,              !- X,Y,Z Vertex 3 {m}
  -12.3542, -23.57315, 4.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-209,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.52712, -23.52902, 0,                !- X,Y,Z Vertex 1 {m}
  -12.3542, -23.57315, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.3542, -23.57315, 4.5,               !- X,Y,Z Vertex 3 {m}
  -12.52712, -23.52902, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-210,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.69645, -23.47266, 0,                !- X,Y,Z Vertex 1 {m}
  -12.52712, -23.52902, 0,                !- X,Y,Z Vertex 2 {m}
  -12.52712, -23.52902, 4.5,              !- X,Y,Z Vertex 3 {m}
  -12.69645, -23.47266, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_025-E-W-211,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.86132, -23.40437, 0,                !- X,Y,Z Vertex 1 {m}
  -12.69645, -23.47266, 0,                !- X,Y,Z Vertex 2 {m}
  -12.69645, -23.47266, 4.5,              !- X,Y,Z Vertex 3 {m}
  -12.86132, -23.40437, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_011-E-W-321,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.544713, -23.63029, 4.5,               !- X,Y,Z Vertex 1 {m}
  11.56471, -23.63029, 4.5,               !- X,Y,Z Vertex 2 {m}
  11.56471, -23.63029, 9,                 !- X,Y,Z Vertex 3 {m}
  8.544713, -23.63029, 9;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_011-E-W-321-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  S-01_011-E-W-321,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.550809, -23.63029, 8.993904,          !- X,Y,Z Vertex 1 {m}
  8.550809, -23.63029, 4.506096,          !- X,Y,Z Vertex 2 {m}
  11.55862, -23.63029, 4.506096,          !- X,Y,Z Vertex 3 {m}
  11.55862, -23.63029, 8.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-384,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.82279, -23.63029, 4.5,              !- X,Y,Z Vertex 1 {m}
  8.544713, -23.63029, 4.5,               !- X,Y,Z Vertex 2 {m}
  8.544713, -23.63029, 9,                 !- X,Y,Z Vertex 3 {m}
  -11.82279, -23.63029, 9;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_025-E-W-384-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  S-01_025-E-W-384,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.81669, -23.63029, 4.506096,         !- X,Y,Z Vertex 1 {m}
  8.538617, -23.63029, 4.506096,          !- X,Y,Z Vertex 2 {m}
  8.538617, -23.63029, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -11.81669, -23.63029, 8.993904;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-386,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.00113, -23.62392, 4.5,              !- X,Y,Z Vertex 1 {m}
  -11.82279, -23.63029, 4.5,              !- X,Y,Z Vertex 2 {m}
  -11.82279, -23.63029, 9,                !- X,Y,Z Vertex 3 {m}
  -12.00113, -23.62392, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-387,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.17857, -23.60484, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.00113, -23.62392, 4.5,              !- X,Y,Z Vertex 2 {m}
  -12.00113, -23.62392, 9,                !- X,Y,Z Vertex 3 {m}
  -12.17857, -23.60484, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-388,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3542, -23.57315, 4.5,               !- X,Y,Z Vertex 1 {m}
  -12.17857, -23.60484, 4.5,              !- X,Y,Z Vertex 2 {m}
  -12.17857, -23.60484, 9,                !- X,Y,Z Vertex 3 {m}
  -12.3542, -23.57315, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-389,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.52712, -23.52902, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.3542, -23.57315, 4.5,               !- X,Y,Z Vertex 2 {m}
  -12.3542, -23.57315, 9,                 !- X,Y,Z Vertex 3 {m}
  -12.52712, -23.52902, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-390,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.69645, -23.47266, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.52712, -23.52902, 4.5,              !- X,Y,Z Vertex 2 {m}
  -12.52712, -23.52902, 9,                !- X,Y,Z Vertex 3 {m}
  -12.69645, -23.47266, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_025-E-W-391,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.86132, -23.40437, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.69645, -23.47266, 4.5,              !- X,Y,Z Vertex 2 {m}
  -12.69645, -23.47266, 9,                !- X,Y,Z Vertex 3 {m}
  -12.86132, -23.40437, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-B1_001-E-W-412,                       !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 3.234714, -4,                !- X,Y,Z Vertex 1 {m}
  16.89971, 3.234714, -4,                 !- X,Y,Z Vertex 2 {m}
  16.89971, 3.234714, 0,                  !- X,Y,Z Vertex 3 {m}
  -14.32279, 3.234714, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-212,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02091, -23.32448, 0,                !- X,Y,Z Vertex 1 {m}
  -12.86132, -23.40437, 0,                !- X,Y,Z Vertex 2 {m}
  -12.86132, -23.40437, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.02091, -23.32448, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-213,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.17439, -23.23342, 0,                !- X,Y,Z Vertex 1 {m}
  -13.02091, -23.32448, 0,                !- X,Y,Z Vertex 2 {m}
  -13.02091, -23.32448, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.17439, -23.23342, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-214,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.32098, -23.13164, 0,                !- X,Y,Z Vertex 1 {m}
  -13.17439, -23.23342, 0,                !- X,Y,Z Vertex 2 {m}
  -13.17439, -23.23342, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.32098, -23.13164, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-215,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.45994, -23.01966, 0,                !- X,Y,Z Vertex 1 {m}
  -13.32098, -23.13164, 0,                !- X,Y,Z Vertex 2 {m}
  -13.32098, -23.13164, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.45994, -23.01966, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-216,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.59055, -22.89805, 0,                !- X,Y,Z Vertex 1 {m}
  -13.45994, -23.01966, 0,                !- X,Y,Z Vertex 2 {m}
  -13.45994, -23.01966, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.59055, -22.89805, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-217,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.71216, -22.76744, 0,                !- X,Y,Z Vertex 1 {m}
  -13.59055, -22.89805, 0,                !- X,Y,Z Vertex 2 {m}
  -13.59055, -22.89805, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.71216, -22.76744, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-218,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.82414, -22.62848, 0,                !- X,Y,Z Vertex 1 {m}
  -13.71216, -22.76744, 0,                !- X,Y,Z Vertex 2 {m}
  -13.71216, -22.76744, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.82414, -22.62848, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-219,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.92592, -22.48189, 0,                !- X,Y,Z Vertex 1 {m}
  -13.82414, -22.62848, 0,                !- X,Y,Z Vertex 2 {m}
  -13.82414, -22.62848, 4.5,              !- X,Y,Z Vertex 3 {m}
  -13.92592, -22.48189, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-220,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.01698, -22.32841, 0,                !- X,Y,Z Vertex 1 {m}
  -13.92592, -22.48189, 0,                !- X,Y,Z Vertex 2 {m}
  -13.92592, -22.48189, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.01698, -22.32841, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-00_025-E-W-221,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.09687, -22.16882, 0,                !- X,Y,Z Vertex 1 {m}
  -14.01698, -22.32841, 0,                !- X,Y,Z Vertex 2 {m}
  -14.01698, -22.32841, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.09687, -22.16882, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-392,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.02091, -23.32448, 4.5,              !- X,Y,Z Vertex 1 {m}
  -12.86132, -23.40437, 4.5,              !- X,Y,Z Vertex 2 {m}
  -12.86132, -23.40437, 9,                !- X,Y,Z Vertex 3 {m}
  -13.02091, -23.32448, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-393,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.17439, -23.23342, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.02091, -23.32448, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.02091, -23.32448, 9,                !- X,Y,Z Vertex 3 {m}
  -13.17439, -23.23342, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-394,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.32098, -23.13164, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.17439, -23.23342, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.17439, -23.23342, 9,                !- X,Y,Z Vertex 3 {m}
  -13.32098, -23.13164, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-395,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.45994, -23.01966, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.32098, -23.13164, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.32098, -23.13164, 9,                !- X,Y,Z Vertex 3 {m}
  -13.45994, -23.01966, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-396,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.59055, -22.89805, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.45994, -23.01966, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.45994, -23.01966, 9,                !- X,Y,Z Vertex 3 {m}
  -13.59055, -22.89805, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-397,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.71216, -22.76744, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.59055, -22.89805, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.59055, -22.89805, 9,                !- X,Y,Z Vertex 3 {m}
  -13.71216, -22.76744, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-398,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.82414, -22.62848, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.71216, -22.76744, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.71216, -22.76744, 9,                !- X,Y,Z Vertex 3 {m}
  -13.82414, -22.62848, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-399,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.92592, -22.48189, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.82414, -22.62848, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.82414, -22.62848, 9,                !- X,Y,Z Vertex 3 {m}
  -13.92592, -22.48189, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-400,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.01698, -22.32841, 4.5,              !- X,Y,Z Vertex 1 {m}
  -13.92592, -22.48189, 4.5,              !- X,Y,Z Vertex 2 {m}
  -13.92592, -22.48189, 9,                !- X,Y,Z Vertex 3 {m}
  -14.01698, -22.32841, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SW-01_025-E-W-401,                      !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.09687, -22.16882, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.01698, -22.32841, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.01698, -22.32841, 9,                !- X,Y,Z Vertex 3 {m}
  -14.09687, -22.16882, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_001-E-R-232,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, 6.489714, 9,                 !- X,Y,Z Vertex 1 {m}
  0.964713, 6.489714, 9,                  !- X,Y,Z Vertex 2 {m}
  0.964713, 12.03971, 9,                  !- X,Y,Z Vertex 3 {m}
  -3.410287, 12.03971, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_001-E-R-233,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.964713, 6.489714, 9,                  !- X,Y,Z Vertex 1 {m}
  4.014713, 6.489714, 9,                  !- X,Y,Z Vertex 2 {m}
  4.014713, 9.089707, 9,                  !- X,Y,Z Vertex 3 {m}
  2.539713, 9.089707, 9,                  !- X,Y,Z Vertex 4 {m}
  2.539713, 12.03971, 9,                  !- X,Y,Z Vertex 5 {m}
  0.964713, 12.03971, 9;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-01_002-E-R-242,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -0.5602865, 9,               !- X,Y,Z Vertex 1 {m}
  16.89971, -0.5602865, 9,                !- X,Y,Z Vertex 2 {m}
  16.89971, 6.489714, 9,                  !- X,Y,Z Vertex 3 {m}
  -3.410287, 6.489714, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_003-E-R-254,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -3.670286, 9,                !- X,Y,Z Vertex 1 {m}
  -1.085287, -3.670286, 9,                !- X,Y,Z Vertex 2 {m}
  -1.085287, -0.5602865, 9,               !- X,Y,Z Vertex 3 {m}
  -3.410287, -0.5602865, 9;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_004-E-R-258,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.735287, -15.86029, 9,                !- X,Y,Z Vertex 1 {m}
  -0.01028702, -15.86029, 9,              !- X,Y,Z Vertex 2 {m}
  -0.01028702, -13.30029, 9,              !- X,Y,Z Vertex 3 {m}
  -2.735287, -13.30029, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_005-E-R-263,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.364713, 6.489714, 9,                  !- X,Y,Z Vertex 1 {m}
  8.714713, 6.489714, 9,                  !- X,Y,Z Vertex 2 {m}
  8.714713, 9.089707, 9,                  !- X,Y,Z Vertex 3 {m}
  6.364713, 9.089707, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_006-E-R-267,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.714713, 6.489714, 9,                  !- X,Y,Z Vertex 1 {m}
  16.89971, 6.489714, 9,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 12.03971, 9,                  !- X,Y,Z Vertex 3 {m}
  8.714713, 12.03971, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_007-E-R-271,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -8.660287, 9,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -8.660287, 9,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -8.085286, 9,                !- X,Y,Z Vertex 3 {m}
  -3.410287, -8.085286, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_007-E-R-272,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -11.76029, 9,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -11.76029, 9,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -8.660287, 9,                !- X,Y,Z Vertex 3 {m}
  -3.410287, -8.660287, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_008-E-R-277,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.085287, -6.400286, 9,                !- X,Y,Z Vertex 1 {m}
  5.414713, -6.400286, 9,                 !- X,Y,Z Vertex 2 {m}
  5.414713, -3.670286, 9,                 !- X,Y,Z Vertex 3 {m}
  -1.085287, -3.670286, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_010-E-R-283,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 12.03971, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, 12.03971, 9,                  !- X,Y,Z Vertex 2 {m}
  16.89971, 12.03971, 9,                  !- X,Y,Z Vertex 3 {m}
  16.89971, 25.28471, 9,                  !- X,Y,Z Vertex 4 {m}
  -6.930287, 25.28471, 9,                 !- X,Y,Z Vertex 5 {m}
  -6.930287, 14.69971, 9,                 !- X,Y,Z Vertex 6 {m}
  -14.32279, 14.69971, 9;                 !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-311,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -15.86029, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -15.86029, 9,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -14.26429, 9,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -14.26429, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-312,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -14.26429, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -14.26429, 9,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -9.124287, 9,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -9.124287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-313,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -9.124287, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -9.124287, 9,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -6.810287, 9,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -6.810287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-314,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.544713, -23.63029, 9,                 !- X,Y,Z Vertex 1 {m}
  10.06471, -23.63029, 9,                 !- X,Y,Z Vertex 2 {m}
  10.06471, -6.810287, 9,                 !- X,Y,Z Vertex 3 {m}
  8.714713, -6.810287, 9,                 !- X,Y,Z Vertex 4 {m}
  8.714713, -15.86029, 9,                 !- X,Y,Z Vertex 5 {m}
  8.544713, -15.86029, 9;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-315,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -6.810287, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -6.810287, 9,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -3.935287, 9,                 !- X,Y,Z Vertex 3 {m}
  5.414713, -3.935287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-316,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.714713, -6.810287, 9,                 !- X,Y,Z Vertex 1 {m}
  10.06471, -6.810287, 9,                 !- X,Y,Z Vertex 2 {m}
  10.06471, -23.63029, 9,                 !- X,Y,Z Vertex 3 {m}
  11.56471, -23.63029, 9,                 !- X,Y,Z Vertex 4 {m}
  11.56471, -7.910286, 9,                 !- X,Y,Z Vertex 5 {m}
  13.81471, -7.910286, 9,                 !- X,Y,Z Vertex 6 {m}
  13.81471, -6.610286, 9,                 !- X,Y,Z Vertex 7 {m}
  11.56471, -6.610286, 9,                 !- X,Y,Z Vertex 8 {m}
  11.56471, -3.935287, 9,                 !- X,Y,Z Vertex 9 {m}
  8.714713, -3.935287, 9;                 !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-317,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.56471, -6.610286, 9,                 !- X,Y,Z Vertex 1 {m}
  13.81471, -6.610286, 9,                 !- X,Y,Z Vertex 2 {m}
  13.81471, -3.935287, 9,                 !- X,Y,Z Vertex 3 {m}
  11.56471, -3.935287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-318,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.81471, -7.910286, 9,                 !- X,Y,Z Vertex 1 {m}
  16.89971, -7.910286, 9,                 !- X,Y,Z Vertex 2 {m}
  16.89971, -3.935287, 9,                 !- X,Y,Z Vertex 3 {m}
  13.81471, -3.935287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-319,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.56471, -23.63029, 9,                 !- X,Y,Z Vertex 1 {m}
  16.89971, -7.910286, 9,                 !- X,Y,Z Vertex 2 {m}
  11.56471, -7.910286, 9;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  T-01_011-E-R-320,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -8.085286, 9,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -8.085286, 9,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -6.810287, 9,                 !- X,Y,Z Vertex 3 {m}
  5.414713, -6.810287, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_012-E-R-333,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -6.400286, 9,                !- X,Y,Z Vertex 1 {m}
  -1.085287, -6.400286, 9,                !- X,Y,Z Vertex 2 {m}
  -1.085287, -3.670286, 9,                !- X,Y,Z Vertex 3 {m}
  -3.410287, -3.670286, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_013-E-R-336,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.539713, 9.089707, 9,                  !- X,Y,Z Vertex 1 {m}
  8.714713, 9.089707, 9,                  !- X,Y,Z Vertex 2 {m}
  8.714713, 12.03971, 9,                  !- X,Y,Z Vertex 3 {m}
  2.539713, 12.03971, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_014-E-R-338,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.014713, 6.489714, 9,                  !- X,Y,Z Vertex 1 {m}
  6.364713, 6.489714, 9,                  !- X,Y,Z Vertex 2 {m}
  6.364713, 9.089707, 9,                  !- X,Y,Z Vertex 3 {m}
  4.014713, 9.089707, 9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_015-E-R-339,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -15.26029, 9,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -15.26029, 9,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -11.76029, 9,                !- X,Y,Z Vertex 3 {m}
  -3.410287, -11.76029, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_015-E-R-340,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -15.86029, 9,                !- X,Y,Z Vertex 1 {m}
  -2.735287, -15.86029, 9,                !- X,Y,Z Vertex 2 {m}
  -2.735287, -15.26029, 9,                !- X,Y,Z Vertex 3 {m}
  -3.410287, -15.26029, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_016-E-R-344,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.164713, -19.67529, 9,                 !- X,Y,Z Vertex 1 {m}
  3.064713, -19.67529, 9,                 !- X,Y,Z Vertex 2 {m}
  3.064713, -17.88029, 9,                 !- X,Y,Z Vertex 3 {m}
  1.164713, -17.88029, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_016-E-R-345,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.064713, -19.67529, 9,                 !- X,Y,Z Vertex 1 {m}
  5.624713, -19.67529, 9,                 !- X,Y,Z Vertex 2 {m}
  5.624713, -17.88029, 9,                 !- X,Y,Z Vertex 3 {m}
  3.064713, -17.88029, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_017-E-R-350,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.214713, -3.670286, 9,                 !- X,Y,Z Vertex 1 {m}
  5.414713, -3.670286, 9,                 !- X,Y,Z Vertex 2 {m}
  5.414713, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  3.214713, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_017-E-R-351,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.064713, -3.670286, 9,                 !- X,Y,Z Vertex 1 {m}
  3.214713, -3.670286, 9,                 !- X,Y,Z Vertex 2 {m}
  3.214713, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  1.064713, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_017-E-R-352,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.085287, -3.670286, 9,                !- X,Y,Z Vertex 1 {m}
  1.064713, -3.670286, 9,                 !- X,Y,Z Vertex 2 {m}
  1.064713, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  -1.085287, -0.5602865, 9;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_018-E-R-354,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.414713, -3.935287, 9,                 !- X,Y,Z Vertex 1 {m}
  8.714713, -3.935287, 9,                 !- X,Y,Z Vertex 2 {m}
  8.714713, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  5.414713, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_019-E-R-356,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.714713, -3.935287, 9,                 !- X,Y,Z Vertex 1 {m}
  13.81471, -3.935287, 9,                 !- X,Y,Z Vertex 2 {m}
  13.81471, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  8.714713, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_020-E-R-358,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.735287, -13.30029, 9,                !- X,Y,Z Vertex 1 {m}
  -0.01028702, -13.30029, 9,              !- X,Y,Z Vertex 2 {m}
  -0.01028702, -8.085286, 9,              !- X,Y,Z Vertex 3 {m}
  -2.735287, -8.085286, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-362,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -10.30529, 9,              !- X,Y,Z Vertex 1 {m}
  2.064713, -10.30529, 9,                 !- X,Y,Z Vertex 2 {m}
  2.064713, -8.085286, 9,                 !- X,Y,Z Vertex 3 {m}
  -0.01028702, -8.085286, 9;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-363,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -12.51029, 9,              !- X,Y,Z Vertex 1 {m}
  2.064713, -12.51029, 9,                 !- X,Y,Z Vertex 2 {m}
  2.064713, -10.30529, 9,                 !- X,Y,Z Vertex 3 {m}
  -0.01028702, -10.30529, 9;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-364,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.964713, -15.86029, 9,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -15.86029, 9,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -12.51029, 9,                 !- X,Y,Z Vertex 3 {m}
  0.964713, -12.51029, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-365,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -15.86029, 9,              !- X,Y,Z Vertex 1 {m}
  0.964713, -15.86029, 9,                 !- X,Y,Z Vertex 2 {m}
  0.964713, -15.31029, 9,                 !- X,Y,Z Vertex 3 {m}
  -0.01028702, -15.31029, 9;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-366,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.01028702, -15.31029, 9,              !- X,Y,Z Vertex 1 {m}
  0.964713, -15.31029, 9,                 !- X,Y,Z Vertex 2 {m}
  0.964713, -12.51029, 9,                 !- X,Y,Z Vertex 3 {m}
  -0.01028702, -12.51029, 9;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-367,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.064713, -12.51029, 9,                 !- X,Y,Z Vertex 1 {m}
  3.589713, -12.51029, 9,                 !- X,Y,Z Vertex 2 {m}
  3.589713, -8.085286, 9,                 !- X,Y,Z Vertex 3 {m}
  2.064713, -8.085286, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_022-E-R-368,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.589713, -12.51029, 9,                 !- X,Y,Z Vertex 1 {m}
  5.964713, -12.51029, 9,                 !- X,Y,Z Vertex 2 {m}
  5.964713, -8.085286, 9,                 !- X,Y,Z Vertex 3 {m}
  3.589713, -8.085286, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_023-E-R-376,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -15.86029, 9,                !- X,Y,Z Vertex 1 {m}
  -3.410287, -15.86029, 9,                !- X,Y,Z Vertex 2 {m}
  -3.410287, 12.03971, 9,                 !- X,Y,Z Vertex 3 {m}
  -14.32279, 12.03971, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_024-E-R-381,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.81471, -3.935287, 9,                 !- X,Y,Z Vertex 1 {m}
  16.89971, -3.935287, 9,                 !- X,Y,Z Vertex 2 {m}
  16.89971, -0.5602865, 9,                !- X,Y,Z Vertex 3 {m}
  13.81471, -0.5602865, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_025-E-R-383,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 9,                !- X,Y,Z Vertex 1 {m}
  -14.31642, -21.30863, 9,                !- X,Y,Z Vertex 2 {m}
  -14.29734, -21.48607, 9,                !- X,Y,Z Vertex 3 {m}
  -14.26565, -21.6617, 9,                 !- X,Y,Z Vertex 4 {m}
  -14.22152, -21.83462, 9,                !- X,Y,Z Vertex 5 {m}
  -14.16516, -22.00395, 9,                !- X,Y,Z Vertex 6 {m}
  -14.09687, -22.16882, 9,                !- X,Y,Z Vertex 7 {m}
  -14.01698, -22.32841, 9,                !- X,Y,Z Vertex 8 {m}
  -13.92592, -22.48189, 9,                !- X,Y,Z Vertex 9 {m}
  -13.82414, -22.62848, 9,                !- X,Y,Z Vertex 10 {m}
  -13.71216, -22.76744, 9,                !- X,Y,Z Vertex 11 {m}
  -13.59055, -22.89805, 9,                !- X,Y,Z Vertex 12 {m}
  -13.45994, -23.01966, 9,                !- X,Y,Z Vertex 13 {m}
  -13.32098, -23.13164, 9,                !- X,Y,Z Vertex 14 {m}
  -13.17439, -23.23342, 9,                !- X,Y,Z Vertex 15 {m}
  -13.02091, -23.32448, 9,                !- X,Y,Z Vertex 16 {m}
  -12.86132, -23.40437, 9,                !- X,Y,Z Vertex 17 {m}
  -12.69645, -23.47266, 9,                !- X,Y,Z Vertex 18 {m}
  -12.52712, -23.52902, 9,                !- X,Y,Z Vertex 19 {m}
  -12.3542, -23.57315, 9,                 !- X,Y,Z Vertex 20 {m}
  -12.17857, -23.60484, 9,                !- X,Y,Z Vertex 21 {m}
  -12.00113, -23.62392, 9,                !- X,Y,Z Vertex 22 {m}
  -11.82279, -23.63029, 9,                !- X,Y,Z Vertex 23 {m}
  -5.735287, -23.63029, 9,                !- X,Y,Z Vertex 24 {m}
  -5.735287, -15.86029, 9,                !- X,Y,Z Vertex 25 {m}
  -14.32279, -15.86029, 9;                !- X,Y,Z Vertex 26 {m}

FenestrationSurface:Detailed,
  T-01_025-E-R-383-W-1,                   !- Name
  Window,                                 !- Surface Type
  Skylight_ver00 : SIM_EXT_GLZ_SKY DF01,  !- Construction Name
  T-01_025-E-R-383,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.914298, -20.69542, 9,                !- X,Y,Z Vertex 1 {m}
  -6.703198, -20.69542, 9,                !- X,Y,Z Vertex 2 {m}
  -6.703198, -19.48432, 9,                !- X,Y,Z Vertex 3 {m}
  -7.914298, -19.48432, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_025-E-R-408,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.064713, -17.88029, 9,                 !- X,Y,Z Vertex 1 {m}
  5.624713, -17.88029, 9,                 !- X,Y,Z Vertex 2 {m}
  8.544713, -15.86029, 9,                 !- X,Y,Z Vertex 3 {m}
  5.964713, -15.86029, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_025-E-R-409,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.964713, -15.86029, 9,                 !- X,Y,Z Vertex 1 {m}
  -5.735287, -15.86029, 9,                !- X,Y,Z Vertex 2 {m}
  -5.735287, -23.63029, 9,                !- X,Y,Z Vertex 3 {m}
  8.544713, -23.63029, 9,                 !- X,Y,Z Vertex 4 {m}
  8.544713, -15.86029, 9,                 !- X,Y,Z Vertex 5 {m}
  5.624713, -17.88029, 9,                 !- X,Y,Z Vertex 6 {m}
  5.624713, -19.67529, 9,                 !- X,Y,Z Vertex 7 {m}
  1.164713, -19.67529, 9,                 !- X,Y,Z Vertex 8 {m}
  1.164713, -17.88029, 9,                 !- X,Y,Z Vertex 9 {m}
  3.064713, -17.88029, 9;                 !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  T-01_028-E-R-410,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.410287, -8.085286, 9,                !- X,Y,Z Vertex 1 {m}
  5.414713, -8.085286, 9,                 !- X,Y,Z Vertex 2 {m}
  5.414713, -6.400286, 9,                 !- X,Y,Z Vertex 3 {m}
  -3.410287, -6.400286, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-B1_001-E-R-416,                       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -6.930287, 14.69971, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.930287, 22.28471, 0,                 !- X,Y,Z Vertex 3 {m}
  -14.32279, 22.28471, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_010-E-W-80,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 12.03971, 0,                 !- X,Y,Z Vertex 1 {m}
  -14.32279, 12.03971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -14.32279, 14.69971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -14.32279, 14.69971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_010-E-W-80-W-1,                    !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-00_010-E-W-80,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, 12.04581, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -14.32279, 12.04581, 4.493904,          !- X,Y,Z Vertex 2 {m}
  -14.32279, 14.69362, 4.493904,          !- X,Y,Z Vertex 3 {m}
  -14.32279, 14.69362, 0.006096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_010-E-W-81,                        !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.930287, 14.69971, 0,                 !- X,Y,Z Vertex 1 {m}
  -6.930287, 14.69971, 4.5,               !- X,Y,Z Vertex 2 {m}
  -6.930287, 22.28471, 4.5,               !- X,Y,Z Vertex 3 {m}
  -6.930287, 22.28471, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_010-E-W-81-W-1,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-00_010-E-W-81,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 21.80371, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 21.80371, 3.786,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 22.21071, 3.786,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 22.21071, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_010-E-W-81-W-2,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-00_010-E-W-81,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 20.29671, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 20.29671, 3.786,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 21.77571, 3.786,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 21.77571, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_010-E-W-81-W-3,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-00_010-E-W-81,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 18.80371, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 18.80371, 3.786,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 20.28271, 3.786,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 20.28271, 0.814;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_010-E-W-81-W-4,                    !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-00_010-E-W-81,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 15.80371, 0.814,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 15.80371, 3.786,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 17.27571, 3.786,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 17.27571, 0.814;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_021-E-W-151,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -15.86029, 0,                !- X,Y,Z Vertex 1 {m}
  -14.32279, -15.86029, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.32279, 12.03971, 4.5,               !- X,Y,Z Vertex 3 {m}
  -14.32279, 12.03971, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_021-E-W-151-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-00_021-E-W-151,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, 12.03362, 0.006096,          !- X,Y,Z Vertex 1 {m}
  -14.32279, -15.85419, 0.006096,         !- X,Y,Z Vertex 2 {m}
  -14.32279, -15.85419, 4.493904,         !- X,Y,Z Vertex 3 {m}
  -14.32279, 12.03362, 4.493904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-205,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 0,                !- X,Y,Z Vertex 1 {m}
  -14.32279, -21.13029, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.32279, -15.86029, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.32279, -15.86029, 0;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_025-E-W-205-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-00_025-E-W-205,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, -15.86638, 0.006096,         !- X,Y,Z Vertex 1 {m}
  -14.32279, -21.12419, 0.006096,         !- X,Y,Z Vertex 2 {m}
  -14.32279, -21.12419, 4.493904,         !- X,Y,Z Vertex 3 {m}
  -14.32279, -15.86638, 4.493904;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-222,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.16516, -22.00395, 0,                !- X,Y,Z Vertex 1 {m}
  -14.09687, -22.16882, 0,                !- X,Y,Z Vertex 2 {m}
  -14.09687, -22.16882, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.16516, -22.00395, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-223,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.22152, -21.83462, 0,                !- X,Y,Z Vertex 1 {m}
  -14.16516, -22.00395, 0,                !- X,Y,Z Vertex 2 {m}
  -14.16516, -22.00395, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.22152, -21.83462, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-224,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.26565, -21.6617, 0,                 !- X,Y,Z Vertex 1 {m}
  -14.22152, -21.83462, 0,                !- X,Y,Z Vertex 2 {m}
  -14.22152, -21.83462, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.26565, -21.6617, 4.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-225,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.29734, -21.48607, 0,                !- X,Y,Z Vertex 1 {m}
  -14.26565, -21.6617, 0,                 !- X,Y,Z Vertex 2 {m}
  -14.26565, -21.6617, 4.5,               !- X,Y,Z Vertex 3 {m}
  -14.29734, -21.48607, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-226,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.31642, -21.30863, 0,                !- X,Y,Z Vertex 1 {m}
  -14.29734, -21.48607, 0,                !- X,Y,Z Vertex 2 {m}
  -14.29734, -21.48607, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.31642, -21.30863, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_025-E-W-227,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 0,                !- X,Y,Z Vertex 1 {m}
  -14.31642, -21.30863, 0,                !- X,Y,Z Vertex 2 {m}
  -14.31642, -21.30863, 4.5,              !- X,Y,Z Vertex 3 {m}
  -14.32279, -21.13029, 4.5;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_010-E-W-288,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 12.03971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -14.32279, 12.03971, 9,                 !- X,Y,Z Vertex 2 {m}
  -14.32279, 14.69971, 9,                 !- X,Y,Z Vertex 3 {m}
  -14.32279, 14.69971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_010-E-W-288-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-01_010-E-W-288,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, 12.04581, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -14.32279, 12.04581, 8.993904,          !- X,Y,Z Vertex 2 {m}
  -14.32279, 14.69362, 8.993904,          !- X,Y,Z Vertex 3 {m}
  -14.32279, 14.69362, 4.506096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_010-E-W-289,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.930287, 14.69971, 4.5,               !- X,Y,Z Vertex 1 {m}
  -6.930287, 14.69971, 9,                 !- X,Y,Z Vertex 2 {m}
  -6.930287, 25.28471, 9,                 !- X,Y,Z Vertex 3 {m}
  -6.930287, 25.28471, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_010-E-W-289-W-1,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-01_010-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 21.80371, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 21.80371, 8.286,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 22.21071, 8.286,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 22.21071, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_010-E-W-289-W-2,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-01_010-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 20.29671, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 20.29671, 8.286,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 21.77571, 8.286,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 21.77571, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_010-E-W-289-W-3,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-01_010-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 18.80371, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 18.80371, 8.286,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 20.28271, 8.286,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 20.28271, 5.314;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_010-E-W-289-W-4,                   !- Name
  Window,                                 !- Surface Type
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Construction Name
  W-01_010-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.930287, 15.80371, 5.314,             !- X,Y,Z Vertex 1 {m}
  -6.930287, 15.80371, 8.286,             !- X,Y,Z Vertex 2 {m}
  -6.930287, 17.27571, 8.286,             !- X,Y,Z Vertex 3 {m}
  -6.930287, 17.27571, 5.314;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_023-E-W-375,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -15.86029, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.32279, -15.86029, 9,                !- X,Y,Z Vertex 2 {m}
  -14.32279, 12.03971, 9,                 !- X,Y,Z Vertex 3 {m}
  -14.32279, 12.03971, 4.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_023-E-W-375-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-01_023-E-W-375,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, 12.03362, 4.506096,          !- X,Y,Z Vertex 1 {m}
  -14.32279, -15.85419, 4.506096,         !- X,Y,Z Vertex 2 {m}
  -14.32279, -15.85419, 8.993904,         !- X,Y,Z Vertex 3 {m}
  -14.32279, 12.03362, 8.993904;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-385,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.32279, -21.13029, 9,                !- X,Y,Z Vertex 2 {m}
  -14.32279, -15.86029, 9,                !- X,Y,Z Vertex 3 {m}
  -14.32279, -15.86029, 4.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_025-E-W-385-W-1,                   !- Name
  Window,                                 !- Surface Type
  WinInst : SIM_EXT_GLZ,                  !- Construction Name
  W-01_025-E-W-385,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.32279, -15.86638, 4.506096,         !- X,Y,Z Vertex 1 {m}
  -14.32279, -21.12419, 4.506096,         !- X,Y,Z Vertex 2 {m}
  -14.32279, -21.12419, 8.993904,         !- X,Y,Z Vertex 3 {m}
  -14.32279, -15.86638, 8.993904;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-402,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.16516, -22.00395, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.09687, -22.16882, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.09687, -22.16882, 9,                !- X,Y,Z Vertex 3 {m}
  -14.16516, -22.00395, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-403,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.22152, -21.83462, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.16516, -22.00395, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.16516, -22.00395, 9,                !- X,Y,Z Vertex 3 {m}
  -14.22152, -21.83462, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-404,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.26565, -21.6617, 4.5,               !- X,Y,Z Vertex 1 {m}
  -14.22152, -21.83462, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.22152, -21.83462, 9,                !- X,Y,Z Vertex 3 {m}
  -14.26565, -21.6617, 9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-405,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.29734, -21.48607, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.26565, -21.6617, 4.5,               !- X,Y,Z Vertex 2 {m}
  -14.26565, -21.6617, 9,                 !- X,Y,Z Vertex 3 {m}
  -14.29734, -21.48607, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-406,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.31642, -21.30863, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.29734, -21.48607, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.29734, -21.48607, 9,                !- X,Y,Z Vertex 3 {m}
  -14.31642, -21.30863, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_025-E-W-407,                       !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, -21.13029, 4.5,              !- X,Y,Z Vertex 1 {m}
  -14.31642, -21.30863, 4.5,              !- X,Y,Z Vertex 2 {m}
  -14.31642, -21.30863, 9,                !- X,Y,Z Vertex 3 {m}
  -14.32279, -21.13029, 9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-B1_001-E-W-413,                       !- Name
  Wall,                                   !- Surface Type
  Underground Wall,                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.32279, 3.234714, -4,                !- X,Y,Z Vertex 1 {m}
  -14.32279, 3.234714, 0,                 !- X,Y,Z Vertex 2 {m}
  -14.32279, 22.28471, 0,                 !- X,Y,Z Vertex 3 {m}
  -14.32279, 22.28471, -4;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged B-00_001-B1_001-I-F-11 - B-00_001-B1_001-I-F-11 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  24.2812325;                             !- Surface Area {m2}

InternalMass,
  Merged B-00_001-B1_001-I-F-12 - B-00_001-B1_001-I-F-12 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  12.576233375;                           !- Surface Area {m2}

InternalMass,
  Merged B-00_002-B1_001-I-F-27 - B-00_002-B1_001-I-F-27 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  66.109040235;                           !- Surface Area {m2}

InternalMass,
  Merged B-00_005-B1_001-I-F-43 - B-00_005-B1_001-I-F-43 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.10998355;                             !- Surface Area {m2}

InternalMass,
  Merged B-00_006-B1_001-I-F-49 - B-00_006-B1_001-I-F-49 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  45.426700610012;                        !- Surface Area {m2}

InternalMass,
  Merged B-00_010-B1_001-I-F-104 - B-00_010-B1_001-I-F-104 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  263.802377245;                          !- Surface Area {m2}

InternalMass,
  Merged B-00_013-B1_001-I-F-115 - B-00_013-B1_001-I-F-115 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  18.216268525;                           !- Surface Area {m2}

InternalMass,
  Merged B-00_014-B1_001-I-F-117 - B-00_014-B1_001-I-F-117 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.10998355;                             !- Surface Area {m2}

InternalMass,
  Merged B-00_021-B1_001-I-F-159 - B-00_021-B1_001-I-F-159 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  96.084545264988;                        !- Surface Area {m2}

InternalMass,
  Merged E-00_001-00_013-I-W-6 - E-00_001-00_013-I-W-6 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.2750135;                             !- Surface Area {m2}

InternalMass,
  Merged E-00_001-00_014-I-W-7 - E-00_001-00_014-I-W-7 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged E-00_003-00_022-I-W-31 - E-00_003-00_022-I-W-31 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged E-00_004-00_024-I-W-36 - E-00_004-00_024-I-W-36 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.52;                                  !- Surface Area {m2}

InternalMass,
  Merged E-00_005-00_006-I-W-39 - E-00_005-00_006-I-W-39 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged E-00_007-00_019-I-W-53 - E-00_007-00_019-I-W-53 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  16.537518;                              !- Surface Area {m2}

InternalMass,
  Merged E-00_008-00_017-I-W-60 - E-00_008-00_017-I-W-60 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  1.1925045;                              !- Surface Area {m2}

InternalMass,
  Merged E-00_008-00_023-I-W-62 - E-00_008-00_023-I-W-62 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.0924955;                             !- Surface Area {m2}

InternalMass,
  Merged E-00_009-00_011-I-W-68 - E-00_009-00_011-I-W-68 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  70.740018;                              !- Surface Area {m2}

InternalMass,
  Merged E-00_009-00_018-I-W-69 - E-00_009-00_018-I-W-69 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.0374955;                             !- Surface Area {m2}

InternalMass,
  Merged E-00_009-00_020-I-W-72 - E-00_009-00_020-I-W-72 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  5.85;                                   !- Surface Area {m2}

InternalMass,
  Merged E-00_015-00_019-I-W-120 - E-00_015-00_019-I-W-120 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  6.93;                                   !- Surface Area {m2}

InternalMass,
  Merged E-00_016-00_025-I-W-128 - E-00_016-00_025-I-W-128 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  8.07750000000001;                       !- Surface Area {m2}

InternalMass,
  Merged E-00_017-00_018-I-W-134 - E-00_017-00_018-I-W-134 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  15.18750225;                            !- Surface Area {m2}

InternalMass,
  Merged E-00_018-00_020-I-W-139 - E-00_018-00_020-I-W-139 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  27.22499775;                            !- Surface Area {m2}

InternalMass,
  Merged E-00_019-00_024-I-W-144 - E-00_019-00_024-I-W-144 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.912518;                              !- Surface Area {m2}

InternalMass,
  Merged E-00_019-00_024-I-W-145 - E-00_019-00_024-I-W-145 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.555;                                  !- Surface Area {m2}

InternalMass,
  Merged E-00_021-00_023-I-W-153 - E-00_021-00_023-I-W-153 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112499999999998;                      !- Surface Area {m2}

InternalMass,
  Merged E-00_021-00_023-I-W-154 - E-00_021-00_023-I-W-154 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  7.47;                                   !- Surface Area {m2}

InternalMass,
  Merged E-01_001-01_013-I-W-239 - E-01_001-01_013-I-W-239 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.2750135;                             !- Surface Area {m2}

InternalMass,
  Merged E-01_001-01_014-I-W-240 - E-01_001-01_014-I-W-240 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged E-01_003-01_017-I-W-256 - E-01_003-01_017-I-W-256 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged E-01_004-01_022-I-W-261 - E-01_004-01_022-I-W-261 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.52;                                  !- Surface Area {m2}

InternalMass,
  Merged E-01_005-01_006-I-W-264 - E-01_005-01_006-I-W-264 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged E-01_007-01_020-I-W-274 - E-01_007-01_020-I-W-274 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  16.537518;                              !- Surface Area {m2}

InternalMass,
  Merged E-01_008-01_011-I-W-278 - E-01_008-01_011-I-W-278 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.0924955;                             !- Surface Area {m2}

InternalMass,
  Merged E-01_008-01_018-I-W-281 - E-01_008-01_018-I-W-281 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  1.1925045;                              !- Surface Area {m2}

InternalMass,
  Merged E-01_015-01_020-I-W-341 - E-01_015-01_020-I-W-341 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  6.93;                                   !- Surface Area {m2}

InternalMass,
  Merged E-01_016-01_025-I-W-347 - E-01_016-01_025-I-W-347 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  8.07750000000001;                       !- Surface Area {m2}

InternalMass,
  Merged E-01_017-01_018-I-W-353 - E-01_017-01_018-I-W-353 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged E-01_018-01_019-I-W-355 - E-01_018-01_019-I-W-355 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  15.18750225;                            !- Surface Area {m2}

InternalMass,
  Merged E-01_019-01_024-I-W-357 - E-01_019-01_024-I-W-357 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  15.18750225;                            !- Surface Area {m2}

InternalMass,
  Merged E-01_020-01_022-I-W-359 - E-01_020-01_022-I-W-359 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.912518;                              !- Surface Area {m2}

InternalMass,
  Merged E-01_020-01_022-I-W-360 - E-01_020-01_022-I-W-360 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.555;                                  !- Surface Area {m2}

InternalMass,
  Merged E-01_023-01_028-I-W-379 - E-01_023-01_028-I-W-379 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112499999999998;                      !- Surface Area {m2}

InternalMass,
  Merged E-01_023-01_028-I-W-380 - E-01_023-01_028-I-W-380 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  7.47;                                   !- Surface Area {m2}

InternalMass,
  Merged N-00_001-00_010-I-W-3 - N-00_001-00_010-I-W-3 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.6875;                                !- Surface Area {m2}

InternalMass,
  Merged N-00_001-00_010-I-W-4 - N-00_001-00_010-I-W-4 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  7.0875;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_001-00_013-I-W-5 - N-00_001-00_013-I-W-5 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  6.6375;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_002-00_005-I-W-16 - N-00_002-00_005-I-W-16 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_002-00_006-I-W-17 - N-00_002-00_006-I-W-17 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged N-00_002-00_006-I-W-18 - N-00_002-00_006-I-W-18 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  36.7199865;                             !- Surface Area {m2}

InternalMass,
  Merged N-00_002-00_014-I-W-19 - N-00_002-00_014-I-W-19 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_004-00_019-I-W-35 - N-00_004-00_019-I-W-35 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged N-00_005-00_013-I-W-40 - N-00_005-00_013-I-W-40 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_006-00_010-I-W-46 - N-00_006-00_010-I-W-46 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  36.8324865;                             !- Surface Area {m2}

InternalMass,
  Merged N-00_007-00_023-I-W-55 - N-00_007-00_023-I-W-55 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_008-00_022-I-W-61 - N-00_008-00_022-I-W-61 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged N-00_009-00_018-I-W-70 - N-00_009-00_018-I-W-70 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.8249865;                             !- Surface Area {m2}

InternalMass,
  Merged N-00_009-00_018-I-W-71 - N-00_009-00_018-I-W-71 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.125;                                 !- Surface Area {m2}

InternalMass,
  Merged N-00_011-00_020-I-W-107 - N-00_011-00_020-I-W-107 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.8825;                                !- Surface Area {m2}

InternalMass,
  Merged N-00_016-00_025-I-W-127 - N-00_016-00_025-I-W-127 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  20.07;                                  !- Surface Area {m2}

InternalMass,
  Merged N-00_019-00_023-I-W-143 - N-00_019-00_023-I-W-143 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged N-01_001-01_010-I-W-236 - N-01_001-01_010-I-W-236 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.6875;                                !- Surface Area {m2}

InternalMass,
  Merged N-01_001-01_010-I-W-237 - N-01_001-01_010-I-W-237 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  7.0875;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_001-01_013-I-W-238 - N-01_001-01_013-I-W-238 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  6.6375;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_002-01_005-I-W-245 - N-01_002-01_005-I-W-245 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_002-01_006-I-W-246 - N-01_002-01_006-I-W-246 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged N-01_002-01_006-I-W-247 - N-01_002-01_006-I-W-247 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  36.7199865;                             !- Surface Area {m2}

InternalMass,
  Merged N-01_002-01_014-I-W-248 - N-01_002-01_014-I-W-248 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_004-01_020-I-W-260 - N-01_004-01_020-I-W-260 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged N-01_005-01_013-I-W-265 - N-01_005-01_013-I-W-265 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_006-01_010-I-W-269 - N-01_006-01_010-I-W-269 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  36.8324865;                             !- Surface Area {m2}

InternalMass,
  Merged N-01_007-01_028-I-W-276 - N-01_007-01_028-I-W-276 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged N-01_008-01_017-I-W-280 - N-01_008-01_017-I-W-280 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged N-01_011-01_018-I-W-324 - N-01_011-01_018-I-W-324 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  14.85;                                  !- Surface Area {m2}

InternalMass,
  Merged N-01_011-01_019-I-W-325 - N-01_011-01_019-I-W-325 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  22.9499865;                             !- Surface Area {m2}

InternalMass,
  Merged N-01_011-01_024-I-W-328 - N-01_011-01_024-I-W-328 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.8825;                                !- Surface Area {m2}

InternalMass,
  Merged N-01_016-01_025-I-W-346 - N-01_016-01_025-I-W-346 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  20.07;                                  !- Surface Area {m2}

InternalMass,
  Merged N-01_020-01_028-I-W-361 - N-01_020-01_028-I-W-361 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged N-01_022-01_028-I-W-372 - N-01_022-01_028-I-W-372 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  9.33750009;                             !- Surface Area {m2}

InternalMass,
  Merged N-01_022-01_028-I-W-374 - N-01_022-01_028-I-W-374 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  8.2125;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_001-00_002-I-W-1 - S-00_001-00_002-I-W-1 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.725;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_001-00_002-I-W-2 - S-00_001-00_002-I-W-2 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.6875;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_002-00_003-I-W-15 - S-00_002-00_003-I-W-15 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_002-00_017-I-W-20 - S-00_002-00_017-I-W-20 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  14.85;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_002-00_018-I-W-21 - S-00_002-00_018-I-W-21 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  22.9499865;                             !- Surface Area {m2}

InternalMass,
  Merged S-00_002-00_020-I-W-22 - S-00_002-00_020-I-W-22 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.8825;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_002-00_022-I-W-24 - S-00_002-00_022-I-W-24 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_003-00_012-I-W-29 - S-00_003-00_012-I-W-29 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_004-00_025-I-W-37 - S-00_004-00_025-I-W-37 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged S-00_007-00_015-I-W-52 - S-00_007-00_015-I-W-52 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_008-00_023-I-W-63 - S-00_008-00_023-I-W-63 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_009-00_011-I-W-67 - S-00_009-00_011-I-W-67 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.125;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_009-00_023-I-W-74 - S-00_009-00_023-I-W-74 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  6.0749865;                              !- Surface Area {m2}

InternalMass,
  Merged S-00_010-00_013-I-W-100 - S-00_010-00_013-I-W-100 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged S-00_010-00_013-I-W-101 - S-00_010-00_013-I-W-101 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  27.675;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_010-00_021-I-W-102 - S-00_010-00_021-I-W-102 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  49.1062635;                             !- Surface Area {m2}

InternalMass,
  Merged S-00_012-00_023-I-W-111 - S-00_012-00_023-I-W-111 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_013-00_014-I-W-113 - S-00_013-00_014-I-W-113 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_015-00_025-I-W-122 - S-00_015-00_025-I-W-122 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged S-00_016-00_025-I-W-129 - S-00_016-00_025-I-W-129 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  20.07;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_017-00_023-I-W-136 - S-00_017-00_023-I-W-136 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  14.85;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_021-00_025-I-W-155 - S-00_021-00_025-I-W-155 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged S-00_023-00_024-I-W-175 - S-00_023-00_024-I-W-175 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  9.33750009;                             !- Surface Area {m2}

InternalMass,
  Merged S-00_023-00_024-I-W-177 - S-00_023-00_024-I-W-177 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.6875;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_023-00_025-I-W-178 - S-00_023-00_025-I-W-178 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.61;                                  !- Surface Area {m2}

InternalMass,
  Merged S-00_024-00_025-I-W-194 - S-00_024-00_025-I-W-194 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112499999999998;                      !- Surface Area {m2}

InternalMass,
  Merged S-00_024-00_025-I-W-195 - S-00_024-00_025-I-W-195 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  22.3875;                                !- Surface Area {m2}

InternalMass,
  Merged S-00_024-00_025-I-W-196 - S-00_024-00_025-I-W-196 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  4.38750009;                             !- Surface Area {m2}

InternalMass,
  Merged S-01_001-01_002-I-W-234 - S-01_001-01_002-I-W-234 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.725;                                 !- Surface Area {m2}

InternalMass,
  Merged S-01_001-01_002-I-W-235 - S-01_001-01_002-I-W-235 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  19.6875;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_002-01_003-I-W-244 - S-01_002-01_003-I-W-244 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_002-01_017-I-W-249 - S-01_002-01_017-I-W-249 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_002-01_018-I-W-250 - S-01_002-01_018-I-W-250 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  14.85;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_002-01_019-I-W-251 - S-01_002-01_019-I-W-251 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  22.9499865;                             !- Surface Area {m2}

InternalMass,
  Merged S-01_002-01_024-I-W-253 - S-01_002-01_024-I-W-253 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.8825;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_003-01_012-I-W-255 - S-01_003-01_012-I-W-255 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_004-01_025-I-W-262 - S-01_004-01_025-I-W-262 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.26249991;                            !- Surface Area {m2}

InternalMass,
  Merged S-01_007-01_015-I-W-273 - S-01_007-01_015-I-W-273 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged S-01_008-01_028-I-W-282 - S-01_008-01_028-I-W-282 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  29.25;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_010-01_013-I-W-308 - S-01_010-01_013-I-W-308 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged S-01_010-01_013-I-W-309 - S-01_010-01_013-I-W-309 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  27.675;                                 !- Surface Area {m2}

InternalMass,
  Merged S-01_010-01_023-I-W-310 - S-01_010-01_023-I-W-310 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  49.1062635;                             !- Surface Area {m2}

InternalMass,
  Merged S-01_011-01_022-I-W-327 - S-01_011-01_022-I-W-327 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  2.475;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_011-01_025-I-W-329 - S-01_011-01_025-I-W-329 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.61;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_012-01_028-I-W-335 - S-01_012-01_028-I-W-335 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.4625;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_013-01_014-I-W-337 - S-01_013-01_014-I-W-337 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  10.575;                                 !- Surface Area {m2}

InternalMass,
  Merged S-01_015-01_025-I-W-343 - S-01_015-01_025-I-W-343 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  3.0375;                                 !- Surface Area {m2}

InternalMass,
  Merged S-01_016-01_025-I-W-348 - S-01_016-01_025-I-W-348 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  20.07;                                  !- Surface Area {m2}

InternalMass,
  Merged S-01_022-01_025-I-W-369 - S-01_022-01_025-I-W-369 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112499999999998;                      !- Surface Area {m2}

InternalMass,
  Merged S-01_022-01_025-I-W-370 - S-01_022-01_025-I-W-370 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  22.3875;                                !- Surface Area {m2}

InternalMass,
  Merged S-01_022-01_025-I-W-371 - S-01_022-01_025-I-W-371 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  4.38750009;                             !- Surface Area {m2}

InternalMass,
  Merged S-01_023-01_025-I-W-377 - S-01_023-01_025-I-W-377 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112500000000002;                      !- Surface Area {m2}

InternalMass,
  Merged T-00_001-01_001-I-F-10 - T-00_001-01_001-I-F-10 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  12.576233375;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_001-01_001-I-F-9 - T-00_001-01_001-I-F-9 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  24.2812325;                             !- Surface Area {m2}

InternalMass,
  Merged T-00_002-01_002-I-F-25 - T-00_002-01_002-I-F-25 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  66.109040235;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_002-01_002-I-F-26 - T-00_002-01_002-I-F-26 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  77.0764487699985;                       !- Surface Area {m2}

InternalMass,
  Merged T-00_003-01_003-I-F-32 - T-00_003-01_003-I-F-32 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  7.2307488375;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_004-01_004-I-F-38 - T-00_004-01_004-I-F-38 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.9759999488;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_005-01_005-I-F-42 - T-00_005-01_005-I-F-42 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.10998355;                             !- Surface Area {m2}

InternalMass,
  Merged T-00_006-01_006-I-F-48 - T-00_006-01_006-I-F-48 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  45.426700610012;                        !- Surface Area {m2}

InternalMass,
  Merged T-00_007-01_007-I-F-56 - T-00_007-01_007-I-F-56 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  0.388125675;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_007-01_007-I-F-57 - T-00_007-01_007-I-F-57 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  2.092502025;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_008-01_008-I-F-64 - T-00_008-01_008-I-F-64 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  17.745;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_009-01_011-I-F-76 - T-00_009-01_011-I-F-76 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  36.348745875;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_010-01_010-I-F-103 - T-00_010-01_010-I-F-103 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  263.802377245;                          !- Surface Area {m2}

InternalMass,
  Merged T-00_011-01_011-I-F-108 - T-00_011-01_011-I-F-108 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  41.93311067;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_012-01_012-I-F-112 - T-00_012-01_012-I-F-112 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.34725;                                !- Surface Area {m2}

InternalMass,
  Merged T-00_013-01_013-I-F-114 - T-00_013-01_013-I-F-114 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  18.216268525;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_014-01_014-I-F-116 - T-00_014-01_014-I-F-116 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.10998355;                             !- Surface Area {m2}

InternalMass,
  Merged T-00_015-01_015-I-F-123 - T-00_015-01_015-I-F-123 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  2.3625;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_015-01_015-I-F-124 - T-00_015-01_015-I-F-124 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  0.405000000000001;                      !- Surface Area {m2}

InternalMass,
  Merged T-00_016-01_016-I-F-131 - T-00_016-01_016-I-F-131 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  3.4105;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_016-01_016-I-F-132 - T-00_016-01_016-I-F-132 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  4.5952;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_017-01_018-I-F-137 - T-00_017-01_018-I-F-137 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  11.13750165;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_018-01_011-I-F-140 - T-00_018-01_011-I-F-140 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.01874775;                             !- Surface Area {m2}

InternalMass,
  Merged T-00_018-01_019-I-F-141 - T-00_018-01_019-I-F-141 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  17.2124924249985;                       !- Surface Area {m2}

InternalMass,
  Merged T-00_019-01_020-I-F-146 - T-00_019-01_020-I-F-146 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  14.2108857956999;                       !- Surface Area {m2}

InternalMass,
  Merged T-00_020-01_011-I-F-149 - T-00_020-01_011-I-F-149 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  12.262871915;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_020-01_024-I-F-150 - T-00_020-01_024-I-F-150 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  10.4118765425;                          !- Surface Area {m2}

InternalMass,
  Merged T-00_021-01_023-I-F-157 - T-00_021-01_023-I-F-157 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  96.084545264988;                        !- Surface Area {m2}

InternalMass,
  Merged T-00_021-01_023-I-F-158 - T-00_021-01_023-I-F-158 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  208.374288435012;                       !- Surface Area {m2}

InternalMass,
  Merged T-00_022-01_017-I-F-163 - T-00_022-01_017-I-F-163 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.8419989;                              !- Surface Area {m2}

InternalMass,
  Merged T-00_022-01_017-I-F-164 - T-00_022-01_017-I-F-164 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.686498925;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_022-01_017-I-F-165 - T-00_022-01_017-I-F-165 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.686498925;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-180 - T-00_023-01_011-I-F-180 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  4.389;                                  !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-181 - T-00_023-01_011-I-F-181 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  14.13500825;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-182 - T-00_023-01_011-I-F-182 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.3635;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-183 - T-00_023-01_011-I-F-183 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  24.027853589991;                        !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-184 - T-00_023-01_011-I-F-184 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  9.4875;                                 !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_011-I-F-185 - T-00_023-01_011-I-F-185 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  0.70124945;                             !- Surface Area {m2}

InternalMass,
  Merged T-00_023-01_028-I-F-186 - T-00_023-01_028-I-F-186 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  14.870125;                              !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-197 - T-00_024-01_022-I-F-197 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  4.60650834440008;                       !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-198 - T-00_024-01_022-I-F-198 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  4.5753750441;                           !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-199 - T-00_024-01_022-I-F-199 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  16.75;                                  !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-200 - T-00_024-01_022-I-F-200 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  0.536250011000001;                      !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-201 - T-00_024-01_022-I-F-201 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  2.730000056;                            !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-202 - T-00_024-01_022-I-F-202 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  6.7481311;                              !- Surface Area {m2}

InternalMass,
  Merged T-00_024-01_022-I-F-203 - T-00_024-01_022-I-F-203 Reversed, !- Name
  Interior Floor,                         !- Construction Name
  Default,                                !- Zone Name
  10.5093845;                             !- Surface Area {m2}

InternalMass,
  Merged W-00_001-00_021-I-W-8 - W-00_001-00_021-I-W-8 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  24.974982;                              !- Surface Area {m2}

InternalMass,
  Merged W-00_002-00_021-I-W-23 - W-00_002-00_021-I-W-23 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  31.72500225;                            !- Surface Area {m2}

InternalMass,
  Merged W-00_003-00_021-I-W-30 - W-00_003-00_021-I-W-30 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged W-00_004-00_015-I-W-34 - W-00_004-00_015-I-W-34 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.52;                                  !- Surface Area {m2}

InternalMass,
  Merged W-00_005-00_014-I-W-41 - W-00_005-00_014-I-W-41 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged W-00_006-00_013-I-W-47 - W-00_006-00_013-I-W-47 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.2750135;                             !- Surface Area {m2}

InternalMass,
  Merged W-00_007-00_021-I-W-54 - W-00_007-00_021-I-W-54 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  16.537518;                              !- Surface Area {m2}

InternalMass,
  Merged W-00_008-00_012-I-W-59 - W-00_008-00_012-I-W-59 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.285;                                 !- Surface Area {m2}

InternalMass,
  Merged W-00_009-00_023-I-W-73 - W-00_009-00_023-I-W-73 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.9375;                                !- Surface Area {m2}

InternalMass,
  Merged W-00_009-00_023-I-W-75 - W-00_009-00_023-I-W-75 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  75.6900135;                             !- Surface Area {m2}

InternalMass,
  Merged W-00_012-00_021-I-W-110 - W-00_012-00_021-I-W-110 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.285;                                 !- Surface Area {m2}

InternalMass,
  Merged W-00_015-00_021-I-W-121 - W-00_015-00_021-I-W-121 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  18.45;                                  !- Surface Area {m2}

InternalMass,
  Merged W-00_016-00_025-I-W-130 - W-00_016-00_025-I-W-130 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  8.07750000000001;                       !- Surface Area {m2}

InternalMass,
  Merged W-00_017-00_022-I-W-135 - W-00_017-00_022-I-W-135 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged W-00_023-00_024-I-W-174 - W-00_023-00_024-I-W-174 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  34.987518;                              !- Surface Area {m2}

InternalMass,
  Merged W-00_023-00_025-I-W-179 - W-00_023-00_025-I-W-179 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  34.965;                                 !- Surface Area {m2}

InternalMass,
  Merged W-01_001-01_023-I-W-241 - W-01_001-01_023-I-W-241 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  24.974982;                              !- Surface Area {m2}

InternalMass,
  Merged W-01_002-01_023-I-W-252 - W-01_002-01_023-I-W-252 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  31.72500225;                            !- Surface Area {m2}

InternalMass,
  Merged W-01_003-01_023-I-W-257 - W-01_003-01_023-I-W-257 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.99499775;                            !- Surface Area {m2}

InternalMass,
  Merged W-01_004-01_015-I-W-259 - W-01_004-01_015-I-W-259 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.52;                                  !- Surface Area {m2}

InternalMass,
  Merged W-01_005-01_014-I-W-266 - W-01_005-01_014-I-W-266 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  11.6999685;                             !- Surface Area {m2}

InternalMass,
  Merged W-01_006-01_013-I-W-270 - W-01_006-01_013-I-W-270 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  13.2750135;                             !- Surface Area {m2}

InternalMass,
  Merged W-01_007-01_023-I-W-275 - W-01_007-01_023-I-W-275 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  16.537518;                              !- Surface Area {m2}

InternalMass,
  Merged W-01_008-01_012-I-W-279 - W-01_008-01_012-I-W-279 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.285;                                 !- Surface Area {m2}

InternalMass,
  Merged W-01_011-01_022-I-W-326 - W-01_011-01_022-I-W-326 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  34.987518;                              !- Surface Area {m2}

InternalMass,
  Merged W-01_011-01_025-I-W-330 - W-01_011-01_025-I-W-330 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  34.965;                                 !- Surface Area {m2}

InternalMass,
  Merged W-01_011-01_028-I-W-331 - W-01_011-01_028-I-W-331 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  0.112499999999998;                      !- Surface Area {m2}

InternalMass,
  Merged W-01_011-01_028-I-W-332 - W-01_011-01_028-I-W-332 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  7.47;                                   !- Surface Area {m2}

InternalMass,
  Merged W-01_012-01_023-I-W-334 - W-01_012-01_023-I-W-334 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  12.285;                                 !- Surface Area {m2}

InternalMass,
  Merged W-01_015-01_023-I-W-342 - W-01_015-01_023-I-W-342 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  18.45;                                  !- Surface Area {m2}

InternalMass,
  Merged W-01_016-01_025-I-W-349 - W-01_016-01_025-I-W-349 Reversed, !- Name
  Interior Wall,                          !- Construction Name
  Default,                                !- Zone Name
  8.07750000000001;                       !- Surface Area {m2}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Exterior Wall,                          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Interior Floor,                         !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Interior Wall,                          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Raised Floor,                           !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof,                                   !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Slab on Grade,                          !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Underground Slab,                       !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Underground Wall,                       !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  {da607b46-3331-45ff-8a7d-ce659216185d}, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.187,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  14423.639958391,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  {a817f11a-a59a-401b-bd39-92507c271102}, !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  {7855ba52-2a51-4b14-8780-ce39acf85f03}, !- Name
  0.1,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  {7debdccf-91b0-424f-a263-2dc18241ac54}, !- Name
  0.1,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  {b00402e3-d1d4-4f9b-9cb6-6c517d20ab9c}, !- Name
  0.1,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  {ffc8007f-c86a-4503-8893-bc1a83a16a36}, !- Name
  0.1,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

Construction,
  Ceiling,                                !- Name
  Exterior Wall;                          !- Layer 1

Construction,
  Doors_ver01 : SIM_INT_SLD,              !- Name
  {7debdccf-91b0-424f-a263-2dc18241ac54}; !- Layer 1

Construction,
  Exterior Wall,                          !- Name
  {da607b46-3331-45ff-8a7d-ce659216185d}; !- Layer 1

Construction,
  Interior Floor,                         !- Name
  Interior Floor;                         !- Layer 1

Construction,
  Interior Wall,                          !- Name
  Interior Wall;                          !- Layer 1

Construction,
  Raised Floor,                           !- Name
  Raised Floor;                           !- Layer 1

Construction,
  Roof,                                   !- Name
  Roof;                                   !- Layer 1

Construction,
  Skylight_ver00 : SIM_EXT_GLZ_SKY DF01,  !- Name
  {b00402e3-d1d4-4f9b-9cb6-6c517d20ab9c}; !- Layer 1

Construction,
  Slab on Grade,                          !- Name
  Slab on Grade;                          !- Layer 1

Construction,
  Underground Wall,                       !- Name
  Underground Wall;                       !- Layer 1

Construction,
  WinInst : SIM_EXT_GLZ,                  !- Name
  {7855ba52-2a51-4b14-8780-ce39acf85f03}; !- Layer 1

Construction,
  {2ceb7c99-da12-4ecf-b8b1-84ff6c403c22}, !- Name
  Underground Slab;                       !- Layer 1

Construction,
  {4407cdd2-ef6a-4fb5-b0b8-1cc8ffefba07}, !- Name
  {ffc8007f-c86a-4503-8893-bc1a83a16a36}; !- Layer 1

Construction,
  {b7df25a9-1516-40dc-acf9-65a56f3c23a0}, !- Name
  {a817f11a-a59a-401b-bd39-92507c271102}; !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  SAN_FRANCISCO,                          !- Name
  37.62,                                  !- Latitude {deg}
  -122.38,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

